[Normal] Lawrence Berkeley National Laboratory
[Normal] ctrl-flow
[Normal] High Performance Controls Design Tool
[Normal] Sequences of Operation for HVAC Systems
[Normal] Based on ASHRAE Guideline 36 – 2021
[Normal] (ctrl-flow source file version 1.0)
[Normal] This document was automatically generated by the ctrl-flow tool (ctrl-flow.lbl.gov) based on user-selected options from ASHRAE Guideline 36-2021. Users are responsible for reviewing and editing the sequences of operation for specific project applications. The entire risk as to the quality and performance of use of this content is with the user. In no event will the US Department of Energy, Lawrence Berkeley National Laboratory, or ASHRAE be liable for any damages including and without limitation, any lost profits or other incidental or consequential damages arising out of the use of this content.
[Heading 1] SETPOINTS, DESIGN and FIELD DETERMINED
[Heading 2] Information Provided by Designer (Originally Paragraph 3.1 in Guideline 36-2021)
[Heading 3] General Zone Information
[Heading 4] Zone Temperature Setpoints
[Info. box] Zone temperature initial setpoints can be specified by the designer in a number of ways. The most flexible way is to include them for each zone in variable-air-volume (VAV) box and single-zone VAV (SZVAV) air-handling unit (AHU) equipment schedules. They can also be generically listed by zone type, such as the example in (a) below.
[Heading 5] Default setpoints shall be based on zone type as shown in Table 3.1.1.1.
| Table 3.1.1.1 Default Setpoints | Table 3.1.1.1 Default Setpoints | Table 3.1.1.1 Default Setpoints | Table 3.1.1.1 Default Setpoints | Table 3.1.1.1 Default Setpoints |
| Zone Type | Occupied | Occupied | Unoccupied | Unoccupied |
| Zone Type | Heating | Cooling | Heating | Cooling |
| VAV | 21°C | 24°C | 16°C | 32°C |
| Mechanical/electrical rooms | 18°C | 29°C | 18°C | 29°C |
| Networking/computer | 18°C | 24°C | 18°C | 24°C |
[Heading 4] Outdoor Air Ventilation Setpoints
[Info. box] Ventilation setpoints can be specified by the designer in a number of ways. The most flexible is to include them for each zone in VAV box and single-zone (SZ) equipment schedules.
[Heading 5] For projects complying with California Title 24 ventilation standards:
[Heading 6] Vocc-min. Zone minimum outdoor airflow for occupants, per California Title 24 prescribed airflow-per-occupant requirements.
[Heading 6] Varea-min. Zone minimum outdoor airflow for building area, per California Title 24 prescribed airflow-per-area requirements.
[Heading 6] Indicate where occupied-standby mode is allowed based on the zone occupancy category per Title 24-2019, Table 120.1-A.
[Info. box] Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and is not considered a Zone Group Operating Mode. See 5.4.6 for Zone Group Operating Modes.
[Heading 3] VAV Box Design Information
[Info. box] For the terminal unit sequences, the engineer must provide the setpoint information in the following subsections, typically on VAV box schedules on drawings.
[Heading 4] VAV Cooling-Only Terminal Unit
[Heading 5] Zone maximum cooling airflow setpoint (Vcool-max)
[Heading 5] Zone maximum heating airflow setpoint (Vheat-max)
[Info. box] Cooling-only terminal units can provide heat when the AHU supply air temperature is more than 3°C above the room temperature. The zone maximum heating airflow setpoint should be set to no more than the zone maximum cooling airflow setpoint. If there is no zone maximum heating airflow setpoint scheduled, set Vheat-max equal to Vcool-max.
[Heading 5] Zone minimum airflow setpoint (Vmin). This is an optional entry. If no value is scheduled, or a value of “AUTO” is scheduled, Vmin will be calculated automatically and dynamically to meet ventilation requirements.
[Info. box] In most cases, Vmin should be allowed to be automatically calculated. This ensures compliance with Standard 62.1 and Standard 90.1 prescriptive requirements and with California’s Title 24 Energy Standards requirements, and it results in the lowest energy costs.
[Heading 4] VAV Reheat Terminal Unit
[Heading 5] Zone maximum cooling airflow setpoint (Vcool-max)
[Heading 5] Zone minimum airflow setpoint (Vmin). This is an optional entry. If no value is scheduled, or a value of “AUTO” is scheduled, Vmin will be calculated automatically and dynamically to meet ventilation requirements.
[Info. box] In most cases, Vmin should be allowed to be automatically calculated. This ensures compliance with Standard 62.1 and Standard 90.1 prescriptive requirements and with California’s Title 24 Energy Standards requirements, and it results in the lowest energy costs.
[Heading 5] Zone maximum heating airflow setpoint (Vheat-max)
[Info. box] The design engineer should set Vheat-max such that the design heating load is met by Vheat-max airflow at a discharge air temperature (DAT) equal to MaxT plus the heating setpoint. MaxT can be no higher than 11°C above space temperature setpoint per ASHRAE/IES Standard 90.1-2016 (e.g., DAT no more than 32°C at 21°C space temperature setpoint) for systems supplying air greater than 1.8 m above floor, e.g., ceiling supply systems. Zone air distribution effectiveness EzH can be improved if MaxT is less than 8°C, provided that the 0.8 m/s supply air jet reaches to within 1.4 m of floor level as indicated in ASHRAE Standard 62.1-2016, Table 6.2.2.2.
[Heading 5] Zone maximum DAT above heating setpoint (MaxT)
[Heading 5] The heating minimum airflow setpoint (Vheat-min)
[Info. box] Vheat-min is the minimum airflow required for reheat coil operation, as is often required of electric resistance coils. It should be as low as possible for best efficiency. For reheat coils with no minimum flow requirement, such as hot-water coils, Vheat-min should be zero.
[Heading 3] Zone Group Assignments
[Info. box] Zones and miscellaneous associated equipment must be assigned to Zone Groups, such as by using a table (see example Informative Table 3.1.3) either on drawings or in Building Automation System (BAS) specifications. Other formats may be used if they convey the same information.
[Info. box] Guidance for Zone Group Assignments
[InfoboxList] 1. Each zone served by a single-zone air handler shall be its own Zone Group.
[InfoboxList] 2. Rooms occupied 24/7, such as computer rooms, networking closets, mechanical, and electrical rooms served by the air handler shall be assigned to a single Zone Group. These rooms do not apply to the Zone Group restrictions below.
[InfoboxList] 3. A Zone Group shall not span floors (per Section 6.4.3.3.4 of ASHRAE 90.1 2016).
[InfoboxList] 4. A Zone Group shall not exceed 2,300 m2 (per Section 6.4.3.3.4 of ASHRAE 90.1-2016).
[InfoboxList] 5. If future occupancy patterns are known, a single Zone Group shall not include spaces belonging to more than one tenant.
[InfoboxList] 6. A zone shall not be a member of more than one Zone Group.
[InfoboxList] 7. Miscellaneous equipment, such as exhaust fans, serving spaces within a Zone Group shall be included in the Zone Group.
[InfoboxList] 8. Miscellaneous equipment may be included in multiple Zone Group if it serves spaces in multiple Zone Groups.
| Informative Table 3.1.3 Example Zone-Group Table | Informative Table 3.1.3 Example Zone-Group Table | Informative Table 3.1.3 Example Zone-Group Table | Informative Table 3.1.3 Example Zone-Group Table | Informative Table 3.1.3 Example Zone-Group Table |
| Zone Group Name | AH Tag | Terminal Unit Tags | Miscellaneous Equipment Tags | Default Schedule |
| First-floor assembly | AH-1 | VAV-1-1 through 11 | EF-1 | WD: 6 am to 8pm WE: 8 am to 10pm HOL: off |
| Second-floor office | AH-1 | VAV-2-1 through 15 | EF-2 | WD: 7 am to 7 pm SAT: 9 am to 2 pm SUN: off HOL: off |
| IDF rooms | AH-1 | VAV-1-12, VAV-2-16 |  | ALL: 12 am to 12 am |
| First-floor lobby | AH-2 |  | EF-1 | WD: 6 am to 8 pm WE: 8 am to 10 pm HOL: off |
[Heading 3] Multiple-Zone VAV Air-Handler Design Information
[Heading 4] Temperature Setpoints
[Info. box] AHU setpoints required by the designer are best conveyed in equipment schedules because the setpoints vary for each AHU.
[Heading 5] Min_ClgSAT, lowest cooling supply air temperature setpoint
[Info. box] The Min_ClgSAT variable should be set no lower than the design coil leaving air temperature to prevent excessive CHW temperature reset requests, which will reduce chiller plant efficiency.
[Heading 5] Max_ClgSAT, highest cooling supply air temperature setpoint
[Info. box] The Max_ClgSAT variable is typically 18°C in mild and dry climates and 16°C or lower in humid climates. It should not typically be greater than 18°C because this may lead to excessive fan energy that can offset the mechanical cooling savings from economizer operation.
[Heading 5] OAT_Min, the lower value of the OAT reset range
[Heading 5] OAT_Max, the higher value of the OAT reset range
[Info. box] Occupied Mode supply air temperature set-point reset logic uses a combination of reset by outdoor air temperature (intended to reduce fan energy during warm weather) and zone feedback (SAT needed to satisfy the zone requiring the coldest air to meet space temperature setpoint). OAT_Min and OAT_Max define the range of outdoor air temperatures used for the OAT reset logic. Typical values are OAT_Min = 16°C and OAT_Max = 21°C, selected to maximize econ1`omizer operation and minimize reheat losses, offset partially by higher fan energy. A lower range, e.g., 18°C and 13°C, respectively, may improve net energy performance for some applications:
[InfoboxList] 1. The chiller plant operates continuously, so extended economizer operation does not reduce plant runtime.
[InfoboxList] 2. The system has very little reheat inherently, such as dual-fan dual-duct systems or fan-powered box systems with very low primary air minimums.
[InfoboxList] 3. The climate is warm or humid, limiting available economizer hours.
[Heading 4] Ventilation Setpoints
[Heading 5] For projects complying with California Title 24 Ventilation Standards:
[Heading 6] AbsMinOA, the design outdoor air rate when all zones with CO2 sensors or occupancy sensors are unpopulated
[Heading 6] DesMinOA, the design minimum outdoor airflow with areas served by the system are occupied at their design population, including diversity where applicable
[Heading 4] DP100, filter high limit differential pressure at design airflow
[Info. box] The filter high limit differential pressure threshold shall be determined as the maximum recommended filter pressure drop at design airflow by the filter manufacturer.
[Heading 4] Pressure Zone Group Assignments
[Info. box] Return/relief fans and building pressure sensors must be assigned to pressure Zone Groups, such as by using a table (see example Informative Table 3.1.4.5) either on drawings or in Building Automation Systems (BAS) specifications. Other formats may be used if they convey the same information.
[Info. box] A pressure zone is defined as an enclosed area with interconnected return paths. The appropriate boundaries for pressure zones, establishing which return/relief fan run together, and which building pressure sensors are used will need to be determined by the engineer based on building geometry.
[TableTitle] Informative Table 3.1.4.5 Example Pressure Zone Group Table
| Pressure Zone Group Name | AHU Tag | RF Tag | Building Pressure Sensor Location(s) |
| East Pressure Zone | AHU-1, AHU-2 | RF-1, RF-2 | Rm. 123E |
| West Pressure Zone | AHU-3, AHU-4 | RF-3, RF-4 | Rm. 112W, Rm. 124W |
[Heading 2] Information Provided by (or in Conjunction with) the Testing, Adjusting, and Balancing Contractor (Originally Paragraph 3.2 in Guideline 36-2021)
[Heading 3] Multiple-Zone Air-Handler Information
[Heading 4] Duct Design Maximum Static Pressure Max_DSP
[Heading 4] Minimum Fan Speed
[Heading 5] Minimum speed setpoints for all VFD-driven equipment shall be determined in accordance with the testing, adjusting, and balancing (TAB) specifications for the following, as applicable:
[Info. box] There needs to be corresponding instructions in the TAB specifications. For example:
[Info. box] 1. Start the fan or pump.
[Info. box] 2. Manually set speed to 6 Hz (10%), unless otherwise indicated in control sequences. For equipment with gear boxes, use whatever minimum speed is recommended by the tower manufacturer.
[Info. box] 3. Observe the fan/pump in the field to ensure it is visibly rotating. If it is not, gradually increase speed until it is.
[Info. box] 4. The speed at this point shall be the minimum speed setpoint for this piece of equipment.
[Heading 6] Supply fan
[Heading 6] Return fan
[Heading 4] Return-Fan Airflow Tracking Setpoints. (For return-fan airflow tracking control, see Section 3.16.11.)
[Heading 5] S-R-DIFF. The airflow differential between supply air and return air fans required to maintain building pressure at desired pressure (e.g., 12 Pa of water]) using a handheld sensor if a permanent sensor is not provided. All exhaust fans that normally operate with the air handler should be on.
[Heading 5] Vrf-max. The maximum return fan airflow rate, typically the scheduled design airflow rate.
[Heading 2] Information Determined by Control Contractor (Originally Paragraph 3.3 in Guideline 36-2021)
[Heading 3] VAV Box Controllable Minimum
[Heading 4] This section is used to determine the lowest possible VAV box airflow setpoint (other than zero) allowed by the controls (Vm) used in VAV box control sequences. The minimums shall be stored as software points.
[Heading 5] First, determine the velocity pressure sensor reading VPm in Pa that will give a reliable flow indication using product literature from the manufacturer of the VAV box controller. If this information is not available from the controller manufacturer, assume 1% of the velocity pressure sensor’s differential pressure range.
[Info. box] See also ASHRAE Standard 195 Method of Test for Rating Air Terminal Unit Control for guidance on determining the lowest controllable minimum velocity pressure.
[Heading 5] Next, determine minimum setpoint Vm using either of the following:
[Heading 6] Option 1: Determine the minimum velocity vm for each VAV box size and model. If the VAV box manufacturer provides an amplification factor F for the flow pickup, calculate the minimum velocity vm as:
[Normal] vm = 1.28 * (VPm / F) ^ 0.5
[Normal] Where F is not known, it can be calculated from the measured airflow at 250 Pa signal from the VP sensor:
[Normal] F = [20345 * A / (L/s @ 250 Pa)] ^ 2
[Normal] where A is the nominal inlet duct area m2.
[Normal] Calculate the minimum airflow setpoint allowed by the controls (Vm) for each VAV box size as:
[HeadingRunIn] Vm = vmA
[Heading 6] Option 2: Use airflow vs. signal pressure data published by the manufacturer of the VAV box velocity pressure probe. Select a pair of values of airflow and velocity pressure signal as the rated operating point for the calculation, Vrated and VPrated. Use these values and the minimum controllable signal pressure to calculate the minimum controllable flow as:
[Heading 1] SEQUENCES OF OPERATIONS
[Heading 2] General (Originally Paragraph 5.1 in Guideline 36-2021)
[Heading 3] These sequences are intended to be performance based. Implementations that provide the same functional result using different underlying detailed logic will be acceptable.
[Info. box] The intention of these sequences is to specify the functional result of the programming logic. While all sequences are described using specific programming logic as a way to clearly document the resulting functionality, implementations using alternative logic that result in the same functional performance are acceptable. Verification of conformance to these sequences will eventually be through functional performance tests (FPTs) that demonstrate that the sequences were properly implemented, rather than verification of the detailed logic. FPTs for RP-1455 sequences are currently under development through RP-1746; they will be adapted to Guideline 36 sequences and issued as an appendix in a future addendum.
[Heading 3] Unless otherwise indicated, control loops shall be enabled and disabled based on the status of the system being controlled to prevent windup.
[Heading 3] When a control loop is enabled or reenabled, it and all its constituents (such as the proportional and integral terms) shall be set initially to a neutral value.
[Heading 3] A control loop in neutral shall correspond to a condition that applies the minimum control effect, i.e., valves/dampers closed, VFDs at minimum speed, etc.
[Heading 3] When there are multiple outdoor air temperature sensors, the system shall use the valid sensor that most accurately represents the outdoor air conditions at the equipment being controlled.
[Heading 4] Outdoor air temperature sensors at air-handler outdoor air intakes shall be considered valid only when the supply fan is proven on and the unit is in Occupied Mode or in any other mode with the economizer enabled.
[Heading 4] The outdoor air temperature used for optimum start, plant lockout, and other global sequences shall be the average of all valid sensor readings. If there are four or more valid outdoor air temperature sensors, discard the highest and lowest temperature readings.
[Heading 3] The term “proven” (i.e., “proven on”/“proven off”) shall mean that the equipment’s DI status point (where provided, e.g., current switch, DP switch, or VFD status) matches the state set by the equipment’s DO command point.
[Heading 3] The term “software point” shall mean an analog variable, and “software switch” shall mean a digital (binary) variable, that are not associated with real I/O points. They shall be read/write capable (e.g., BACnet analog variable and binary variable).
[Heading 3] The term “control loop” or “loop” is used generically for all control loops. These will typically be PID loops, but proportional plus integral plus derivative gains are not required on all loops. Unless specifically indicated otherwise, the guidelines in the following subsections shall be followed.
[Heading 4] Use proportional only (P-only) loops for limiting loops (such as zone CO2 control loops, etc.).
[Info. box] Limiting loops are used to prevent controlled variables from rising above or dropping below setpoint (depending on the application) by defining a fixed threshold at which the loop output reaches 100%. Limiting loops should use proportional-only control to prevent integral windup from causing the controlled sensor to overshoot setpoint due to the sensor generally being far from setpoint.
[Heading 4] Do not use the derivative term on any loops unless field tuning is not possible without it.
[Info. box] Use of the derivative term makes loop tuning difficult in practice. It can make loops unstable because it increases as the rate of change of the error increases, amplifying the error signal. It is used in industrial process controls and systems that have to react quickly but is rarely if ever needed in HVAC system.
[Heading 3] To avoid abrupt changes in equipment operation, the output of every control loop shall be capable of being limited by a user adjustable maximum rate of change, with a default of 25% per minute.
[Heading 3] All setpoints, timers, deadbands, PID gains, etc. listed in sequences shall be adjustable by the user with appropriate access level whether indicated as adjustable in sequences or not. Software points shall be used for these variables. Fixed scalar numbers shall not be embedded in programs except for physical constants and conversion factors.
[Heading 3] Values for all points, including real (hardware) points used in control sequences shall be capable of being overridden by the user with appropriate access level (e.g., for testing and commissioning). If hardware design prevents this for hardware points, they shall be equated to a software point, and the software point shall be used in all sequences. Exceptions shall be made for machine or life safety.
[Info. box] All hardware points, not just inputs, should be capable of being overridden for purposes of testing and commissioning. For example, the commissioning agent should be able to command damper positions, valve positions, fan speeds, etc. directly through BAS overrides.
[Info. box] The requirement to equate hardware points to software points is necessary for systems that do not allow overriding real input points.
[Info. box] It is recommended that the user interface allow the user to set an expiration period that automatically releases the override after the period has expired. The system should also keep track of who initiates each override and when.
[Heading 3] Alarms
[Info. box] Defining the operator’s interface falls outside the scope of Guideline 36, but effective use of alarms by building personnel requires an effective user interface. We recommend including at least the following requirements in the specification for the BAS graphical user interface:
[InfoboxList] 1. All alarms shall include a time/date stamp using the standalone control module time and date.
[InfoboxList] 2. Each alarm can be configured in terms of level, latching (Requires Acknowledgment of a Return to Normal/Does Not Require Acknowledgment of a Return to Normal), entry delay, exit deadband, and postsuppression period.
[InfoboxList] 3. An operator shall be able to sort alarms based on level, time/date, and current status.
[InfoboxList] a. Alarms should be reported with the following information:
[InfoboxList] b. Date and time of the alarm
[InfoboxList] c. Level of the alarm
[InfoboxList] d. Description of the alarm
[InfoboxList] e. Equipment tags for the units in alarm
[InfoboxList] f. Possible causes of the alarm if provided by the fault detection routines
[InfoboxList] g. The source, per Section 3.1.20, that serves the equipment in alarm.
[Heading 4] There shall be 4 levels of alarm
[Heading 5] Level 1: Life-safety message
[Heading 5] Level 2: Critical equipment message
[Heading 5] Level 3: Urgent message
[Heading 5] Level 4: Normal message
[Heading 4] Maintenance Mode. Operators shall have the ability to put any device (e.g., AHU) in/out of maintenance mode.
[Heading 5] All alarms associated with a device in maintenance mode will be suppressed. Exception: Life safety alarms shall not be suppressed.
[Heading 5] If a device is in maintenance mode, issue a daily Level 3 alarm at a scheduled time indicating that the device is still in maintenance mode.
[Heading 4] Exit Hysteresis
[Heading 5] Each alarm shall have an adjustable time-based hysteresis (default: 5 seconds) to exit the alarm. Once set, the alarm does not return to normal until the alarm conditions have ceased for the duration of the hysteresis.
[Heading 5] Each analog alarm shall have an adjustable percent-of-limit-based hysteresis (default: 0% of the alarm threshold, i.e., no hysteresis; alarm exits at the same value as the alarm threshold) the alarmed variable required to exit the alarm. Alarm conditions have ceased when the alarmed variable is below the triggering threshold by the amount of the hysteresis.
[Info. box] Examples of Exit Hysteresis
[Info. box] If a high-temperature alarm is triggered at 38°C and has an exit hysteresis of 5% for 1 minute, the alarm will remain active until the alarmed temperature drops below 35°C (38°C minus 5%) continuously for 1 minute.
[Info. box] If a low-pressure alarm is triggered at 120 Pa and has exit hysteresis of 20% for 10 seconds, the alarm will remain active until the alarmed pressure rises above 150 Pa (120 Pa plus 20%) continuously for 10 seconds.
[Heading 4] Latching. A latching alarm requires acknowledgment from the operators before it can return to normal, even if the exit deadband has been met. A nonlatching alarm does not require acknowledgment. Default latching status is as follows:
[Heading 5] Level 1 alarms: latching
[Heading 5] Level 2 alarms: latching
[Heading 5] Level 3 alarms: nonlatching
[Heading 5] Level 4 alarms: nonlatching
[Heading 4] Post-exit Suppression Period. To limit alarms, any alarm may have an adjustable suppression period such that once the alarm is exited, its post-exit suppression timer is triggered and the alarm may not trigger again until the post-exit suppression timer has expired. Default suppression periods are as follows:
[Heading 5] Level 1 alarms: 0 minutes
[Heading 5] Level 2 alarms: 5 minutes
[Heading 5] Level 3 alarms: 24 hours
[Heading 5] Level 4 alarms: 7 days
[Info. box] Note that post-exit suppression only applies to a particular instance of an alarm, e.g., a high SAT alarm on AHU-1 will suppress more high SAT alarms on AHU-1 but not on AHU-2.
[Heading 3] VFD Speed Points
[Info. box] To avoid operator confusion, the speed command point (and speed feedback point, if used) for VFDs should be configured so that a speed of 0% corresponds to 0 Hz, and 100% corresponds to maximum speed set in the VFD, not necessarily 60 Hz. The maximum speed may be limited below 60 Hz to protect equipment, or it may be above 60 Hz for direct drive equipment. Drives are often configured such that a 0% speed signal corresponds to the minimum speed programmed into the VFD, but that causes the speed AO value and the actual speed to deviate from one another.
[Heading 4] The speed AO sent to VFDs shall be configured such that 0% speed corresponds to 0 Hz, and 100% speed corresponds to maximum speed configured in the VFD.
[Info. box] It is desirable that the minimum speed reside in the VFD to avoid problems when the VFD is manually controlled at the drive. But minimums can also be adjusted inadvertently in the VFD to a setpoint that is not equal to the minimum used in software. The following prevents separate, potentially conflicting minimum speed setpoints from existing in the BAS software and the drive firmware.
[Heading 4] For each piece of equipment, the minimum speed shall be stored in a single software point; in the case of a hard-wired VFD interface, the minimum speed shall be the lowest speed command sent to the drive by the BAS. See Section 1.2.1.2 for minimum speed setpoints. The active minimum speed parameter shall be read every 60 minutes via the drive’s network interface. When a mismatch between the drive’s active minimum speed and the minimum speed stored in the software point is detected, the minimum speed stored in the software point shall be written to the VFD via the network interface to restore the active minimum speed parameter to its default value, and generate a Level 4 alarm.
[Info. box] The minimum speed parameter is read via the network interface to detect any changes in the minimum speed parameter. Upon detecting a change in the minimum speed setting, the correct minimum speed stored in a BAS software point is written back to the drive via the network interface to override any changes that are made locally to the minimum speed parameter at the VFD.
[Heading 3] Trim & Respond Set-Point Reset Logic
[Info. box] Trim & Respond (T&R) logic resets a setpoint for pressure, temperature, or other variables at an air handler or plant. It reduces the setpoint at a fixed rate until a downstream zone is no longer satisfied and generates a request. When a sufficient number of requests are present, the setpoint is increased in response. The importance of each zone’s requests can be adjusted to ensure that critical zones are always satisfied. When a sufficient number of requests no longer exist, the setpoint resumes decreasing at its fixed rate. A running total of the requests generated by each zone is kept to identify zones that are driving the reset logic.
[Info. box] T&R logic is optimal for controlling a single variable that is subject to the requirements of multiple downstream zones (such as the static pressure setpoint for a VAV air handler). In this application, it is easier to tune than a conventional control loop and provides for fast response without high-frequency chatter or loss of control of the downstream devices. It typically does generate low-frequency cyclic hunting, but this behavior is slow enough to be nondisruptive.
[Info. box] See Section 3.1.14.4 for an example of T&R implementation.
[Heading 4] T&R set-point reset logic and zone/system reset requests, where referenced in sequences, shall be implemented as described below.
[Heading 4] A “request” is a call to reset a static pressure or temperature setpoint generated by downstream zones or air-handling systems. These requests are sent upstream to the plant or system that serves the zone or air handler that generated the request.
[Heading 5] For each downstream zone or system, and for each type of set-point reset request listed for the zone/system, provide the following software points:
[Heading 6] Importance-Multiplier (default = 1)
[Info. box] Importance-Multiplier is used to scale the number of requests the zone/system is generating. A value of zero causes the requests from that zone or system to be ignored. A value greater than one can be used to effectively increase the number of requests from the zone/system based on the critical nature of the spaces served.
[Heading 6] Request-Hours Accumulator. Provided SystemOK (see Section 3.1.20) is true for the zone/system, every x minutes (default 5 minutes), add x divided by 60 times the current number of requests to this request-hours accumulator point.
[Heading 6] System Run-Hours Total. This is the number of hours the zone/system has been operating in any mode other than Unoccupied Mode.
[Info. box] Request-Hours accumulates the integral of requests (prior to adjustment of Importance-Multiplier) to help identify zones/systems that are driving the reset logic. Rogue zone identification is particularly critical in this context, because a single rogue zone can keep the T&R loop at maximum and prevent it from saving any energy.
[Heading 6] Cumulative%-Request-Hours. This is the zone/system Request-Hours divided by the zone/system run-hours (the hours in any mode other than Unoccupied Mode) since the last reset, expressed as a percentage.
[Heading 6] The Request-Hours Accumulator and System Run-Hours Total are reset to zero as follows:
[Heading 7] Reset automatically for an individual zone/system when the System Run-Hours Total exceeds 400 hours.
[Heading 7] Reset manually by a global operator command. This command will simultaneously reset the Request-Hours point for all zones served by the system.
[Heading 6] A Level 4 alarm is generated if the zone Importance-Multiplier is greater than zero, the zone/system Cumulative% Request Hours exceeds 70%, and the total number of zone/system run hours exceeds 40.
[Heading 5] See zone and air-handling system control sequences for logic to generate requests.
[Heading 5] Multiply the number of requests determined from zone/system logic times the Importance-Multiplier and send to the system/plant that serves the zone/system. See system/plant logic to see how requests are used in T&R logic.
[Heading 4] For each upstream system or plant setpoint being controlled by a T&R loop, define the following variables. Initial values are defined in system/plant sequences below. Values for trim, respond, time step, etc. shall be tuned to provide stable control. See Table 5.1.14.3.
[TableTitle] Table 5.1.14.3 Trim & Respond Variables
| Variable | Definition |
| Device | Associated device (e.g., fan, pump) |
| SP0 | Initial setpoint |
| SPmin | Minimum setpoint |
| SPmax | Maximum setpoint |
| Td | Delay timer |
| T | Time step |
| I | Number of ignored requests |
| R | Number of requests from zones/systems |
| SPtrim | Trim amount |
| SPres | Respond amount (must be opposite in sign to SPtrim) |
| SPres-max | Maximum response per time interval (must be same sign as SPres) |
| Informative Note: The number of ignored requests (I) should be set to zero for critical zones or air handlers. | Informative Note: The number of ignored requests (I) should be set to zero for critical zones or air handlers. |
[Heading 4] Trim & Respond logic shall reset the setpoint within the range SPmin to SPmax. When the associated device is off, the setpoint shall be SP0. The reset logic shall be active while the associated device is proven on, starting Td after initial device start command. When active, every time step T, if R≤I, trim the setpoint by SPtrim. If there are more than I requests, respond by changing the setpoint by SPres*(R – I), (i.e., the number of requests minus the number of ignored requests) but no more than SPres-max. In other words, every time step T.
[Normal] If R≤I, change Setpoint by SPtrim
[Normal] If R > I, change setpoint by (R – I)*SPres but no larger than SPres-max
[Info. box] The following is an example of a sequence that uses T&R to control the static pressure setpoint of a VAV AHU serving multiple downstream zones. This sequence defines the T&R variables as shown in Informative Table 5.1.14.4.
| Informative Table 5.1.14.4 Example Sequence T&R Variables | Informative Table 5.1.14.4 Example Sequence T&R Variables |
| Variable | Definition |
| Device | Supply fan |
| SP0 | 120 Pa |
| SPmin | 37 Pa |
| SPmax | 370 Pa |
| Td | 5 |
| T | 2 |
| I | 2 |
| SPtrim | –10 Pa |
| SPres | 15 Pa |
| SPres-max | 37 Pa |
[Info. box] Description of General Operation
[Info. box] Starting 5 minutes after the fan status indicates the supply fan is on, the sequence will slowly reduce the AHUs static pressure setpoint by 10 Pa every 2 minutes if R≤I. As static pressure drops, downstream VAV box dampers will open further for a given load. When the combination of reduced static pressure and changes in load drives more than two VAV boxes more than 95% open, the system will respond by increasing static pressure setpoint by 15 Pa for every request but no more than a maximum of 37 Pa, regardless of the number of requests. The setpoint will continue to increase every 2 minutes until all but 2 VAV boxes (for Ignored Request value of 2) are satisfied (damper position < 85%). Subsequently, the setpoint will continue to decrease by 10 Pa every 2 minutes.
[Info. box] Example
[Info. box] (Note: for the example below, the net result for each time step is separately calculated using the variables in Pascal units and in units of inches of water column, in order to facilitate following the example in either units. Thus, the unit conversion of the net result is not exact at each time step.)
[Info. box] System starts at 11:55. Initial setpoint is 120 Pa. At 12:00 (Td after start time), the reset begins.
[Info. box] At 12:02 (i.e., 1*T after reset begins), there is one request (i.e., R = 1). Since R<I, trim component reduces setpoint by SPtrim, which is 10 Pa. Net result: setpoint is 110 Pa.
[Info. box] At 12:04 (i.e., 2*T), there are two requests (i.e., R = 2). Since R=I, trim component reduces setpoint by 10 Pa. Net result: setpoint is 100 Pa.
[Info. box] At 12:06 (i.e., 3*T), there are three requests (i.e., R = 3). Since R – I = 1, response component increases setpoint by 15 Pa (i.e., 1*SPres). Net result: setpoint is 115 Pa.
[Info. box] At 12:08 (i.e., 4*T), there are four requests (i.e., R = 4). Because R – I = 2, response component increases setpoint by 30 Pa (i.e., 2*SPres). Net result: setpoint is 145 Pa.
[Info. box] At 12:10 (i.e., 5*T), there are six requests (i.e., R = 6). Because R – I = 4, but SPres max = 37 Pa, response component increases setpoint by the maximum of 37 Pa (i.e., not 4*SPres =60 Pa). Net result: setpoint is 182 Pa.
[Info. box] At 12:12 (i.e., 6*T), there are three requests (i.e., R = 3). Because R – I = 1, response component increases setpoint by 15 Pa (i.e., 1*SPres). Net result: setpoint is 197 Pa.
[Info. box] At 12:14 (i.e., 7*T), there are zero requests (i.e., R = 0). Because R<I, trim component reduces setpoint by 10 Pa. Net result: setpoint is 187 Pa.
[Info. box] Informative Figure 5.1.14.4 shows a trend graph of the example above, continued for a period of an hour.
[InfoFigureCaption] Informative Figure 5.1.14.4 Example sequence trend graph.
[Info. box] The system will tend toward minimum static pressure (thus saving energy) but respond rapidly to increasing demand from the terminal units. A cyclic pattern is characteristic of a robust T&R loop—the setpoint is not expected to remain static except at its minimum and maximum values. Note that Informative Figure 5.1.14.4 was created to illustrate how requests are used to reset the setpoint and does not necessarily represent the expected behavior of an actual T&R loop, although the long, slow cycling of the setpoint value is typical of T&R control.
[Heading 3] Equipment Staging and Rotation
[Heading 4] Parallel equipment shall be lead/lag or lead/standby rotated to maintain even wear.
[Heading 4] Two runtime points shall be defined for each equipment:
[Heading 5] Lifetime Runtime: The cumulative runtime of the equipment since equipment start-up. This point shall not be readily resettable by operators.
[Info. box] Lifetime Runtime should be stored to a software point on the control system server so the recorded value is not lost due to controller reset, loss of power, programming file update, etc.
[Heading 5] Staging Runtime: An operator resettable runtime point that stores cumulative runtime since the last operator reset.
[Info. box] Staging Runtime provides a resettable runtime counter, which allows for reset of the staging runtime hours used for lead/lag or lead/standby rotation between maintenance intervals or equipment replacement while maintaining a separate log of the Lifetime Runtime. If runtime were not resettable, and logic relied only on Lifetime Runtime for determining staging lead/lag position, newly added equipment could run for years as the lead equipment before swapping rotation positions with older equipment per the logic below.
[Heading 4] Lead/lag equipment: Unless otherwise noted, identical parallel staged equipment (such as CHW pumps and cooling towers) shall be lead/lag alternated when more than one is off or more than one is on so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the lead stage equipment.
[Info. box] This strategy effectively makes it such that equipment are not “hot swapped”, e.g., a pump would not be started and another stopped during operation just for runtime equalization.
[Info. box] For example, assume there are two equipment and only one is on, but the operating equipment has exceeded the run hours of the disabled equipment. The equipment will not rotate positions until either a stage up or down occurs. If the plant stages up, then both equipment will be on and lead/lag position will switch; when the plant next stages down, the former lead equipment with more run hours will then turn off.
[Info. box] Expanding further, for a plant with three equipment, if all three are off or all are on, the staging order will simply be based on run hours from lowest to highest. If two equipment are on, the one with more hours will be set to be stage 2 while the other is set to stage 1; this may be the reverse of the operating order when the equipment were started. If two of the equipment are off, the one with the more hours will be set to be stage 3 while the other is set to stage 2; this may be the reverse of the operating order when the equipment were stopped.
[Info. box] Example with three pumps:
[InfoboxList] 1. P-1 (1000 hours), 2 (950 hours), and 3 (900 hours) are all off. Staging logic makes lead/lag order: 3, 2, 1.
[InfoboxList] 2. P-3 starts. Logic does not change its order since it is on by itself.
[InfoboxList] 3. P-3 runs for 51 hours. Since it is on and others off, the lead/lag order does not change. It can run this way indefinitely and the order does not change.
[InfoboxList] 4. There is then a stage-up command. P-2 (the next in lead/lag order) is started. So, both P-2 and P-3 are on. P-3 now has more run hours than P-2. So, the Lead/lag order changes to: 2, 3, 1.
[InfoboxList] 5. These two pumps run another 51 hours. Run times are P-1 (1000 hours), P-2 (1001), and P-3 (1002). No changes are made to lead/lag order because P-1 is off alone.
[InfoboxList] 6. There is a stage down command. P-2 is now lead so it stays on. P-3 is shut off. The order for the two off pumps is now adjusted because P-1 has fewest run hours. Lead/lag order is now: 2, 1, 3.
[InfoboxList] 7. P-2 runs for 100 more hours. It now has the longest runtime, but order does not change since it is on alone. Order is still 2, 1, 3.
[InfoboxList] 8. There is a stage down or plant-off command. P-2 shuts off. Run times are P-1 (1000 hours), P-2 (1101), and P-3 (1002). Since all are off, order is switched to: 1, 3, 2.
[Heading 4] Lead/standby equipment:
[Heading 5] Unless equipment runs continuously, parallel equipment that are 100% redundant shall be lead/standby alternated when more than one of the equipment is off so that the equipment with the most operating hours as determined by Staging Runtime is made the last stage equipment and the one with the least number of hours is made the earlier stage equipment.
[Info. box] For example, assuming there are three equipment, if all three are off, the staging order will be based on run hours from lowest to highest.
[Heading 5] If equipment runs continuously, lead/standby positions shall switch at an adjustable day of the week and time (e.g., every Tuesday at 10:00 am) based on Staging Runtime; standby equipment shall first be started and proven on before former lead equipment is changed to standby and shut off.
[Heading 6] Variable speed fans and pumps shall have a deceleration rate of 1 Hz/second or slower set in BAS logic when disabled to prevent nuisance trips of operating equipment (e.g., chillers).
[Heading 4] Exceptions to Lead/lag and Lead/standby rotation
[Heading 5] Operators with appropriate access level shall be able to manually command staging order via software points, but not overriding the In-Alarm or Hand-Operation logic in the following subsections.
[Heading 6] Staging order changes initiated via operator override shall be instituted as part of normal staging events.
[Heading 6] Staging order shall remain overridden until released by operators.
[Heading 5] Faulted Equipment:
[Heading 6] A faulted equipment is any equipment commanded to run that is either not running or unable to perform its required duty. If an operating equipment has any fault condition described subsequently, a Level 2 alarm shall be generated and a response shall be triggered as defined below.
[Heading 7] Fans and Pumps
[Heading 8] Status point not matching its on/off point for 3 seconds after a time delay of 15 seconds while the equipment is commanded on.
[Heading 6] Upon identification of a fault condition:
[Heading 7] For fans, pumps, and cooling towers:
[Heading 8] The next commanded off equipment in the staging order, Equipment “B”, shall be commanded on while alarming Equipment “A” remains commanded on.
[Heading 8] If Equipment “B” fails to prove status (i.e., it also goes into alarm), it shall remain commanded on and the preceding step shall be repeated until the quantity of equipment called for by the current stage has proven on, or there are no more available equipment.
[Heading 8] Set alarming equipment to the last positions in the lead/lag or lead/standby staging order sequenced reverse chronologically (i.e., the equipment that alarmed most recently is sent to last position).
[Heading 8] Staging order of non-alarming equipment shall follow the even wear logic. Equipment in alarm can only automatically move up on the staging order if another equipment goes into alarm.
[Heading 8] Equipment in alarm shall run if so called for by the lead/lag or lead/standby staging order and present stage.
[Info. box] Both this and the subsequent chiller and boiler sequence do not lock out equipment that are in alarm. Instead, they move all equipment in alarm to the end of the rotation sequence such that they will be the last equipment called to run. The sequences will only call for the equipment in alarm if all of the equipment not in alarm are already enabled and there is a call for a stage-up. Equipment in alarm will respond if called to run only if it can do so (e.g., not locked out on internal safety, locked out on an HOA switch at the starter, or otherwise disabled). It is important to note that this staging does not override the equipment’s internal safeties so it will not damage equipment.
[Info. box] Note some alarm conditions could be triggered when the underlying equipment is fully operable. For example, a status point not matching the on/off command could be triggered by a faulty status signal. The same is true for a supervised HOA at a control panel: the operator might have been testing the equipment and simply forgot to turn the HOA back to AUTO.
[Info. box] Example: For a set of (4) lead/lag equipment, the current staging order is Equipment A, B, C, then D. The current stage requires two of the equipment, so A and B are running. Then A goes into alarm. C is then commanded on and starts with no alarm. Since the required quantity of equipment has proven on (2), A is moved to the end of staging order since it is in alarm and disabled. The staging order is now B, C, D, A. Equipment B and C are running with no alarms.
[Info. box] Then the staging logic calls for a third equipment. D is commanded on, but goes into alarm. Then A is commanded on. Since D entered an alarm state after A and all equipment are commanded on, D is set to last in the lead/lag staging order. The staging order is now B, C, A, D, and all equipment remain enabled since (3) are called but only (2) are running without alarms.
[Heading 5] Hand Operation. If a piece of equipment is on-in-hand (e.g., via an HOA switch or local control of VFD), the equipment shall be set to the lead device, and a Level 4 alarm shall be generated. The equipment will remain as lead until. Hand operation is determined by the following:
[Info. box] Any condition in which equipment appears to continue to run after being commanded off is considered a case of hand operation; in practice, this condition may arise due to other circumstances (e.g., a bad current transducer).
[Heading 6] Fans and Pumps
[Heading 7] Status point not matching its on/off point for 15 seconds after a time delay of 60 seconds when the equipment is commanded off.
[Heading 3] Air Economizer High Limits
[Heading 4] Economizer shall be disabled whenever the outdoor air conditions exceed the economizer high-limit setpoint as specified by local code. Setpoints shall be automatically determined by the control sequences (to ensure they are correct and meet code) based on energy standard, climate zone, and economizer high-limit-control device type selected by the design engineer in Section 1.1.4.3. Setpoints listed below are for current California Energy Standards.
[Heading 4] Title 24-2019
| Device Type | California Climate Zones | Required High Limit (Economizer off when) |
| Fixed dry bulb | 1, 3, 5, 11 to 16 | TOA > 24°C |
[Heading 3] Damper/Valve Position
[Heading 4] Knowledge of damper and valve position are required for proper generation of T&R reset requests.
[Heading 4] The following are acceptable methods for determining position:
[Heading 5] Analog actuator. Position may be assumed to be equal to analog signal to actuator.
[Heading 5] Floating actuator. Provide either
[Heading 6] Position feedback AI
[Heading 6] Position estimated by timing pulse-open and pulse-closed commands with autozeroing whenever zone is in Unoccupied Mode and damper is driven full closed. This option is not acceptable for 24/7 applications.
[Heading 3] Hierarchical Alarm Suppression
[Info. box] Hierarchical alarm suppression is described in the January 2006 HVAC&R Research paper, “A Hierarchical Rule-Based Fault Detection and Diagnostic Method for HVAC Systems,” by Jeffrey Schein and Steven Bushby.
[Info. box] It is a technique for suppressing extraneous or nuisance alarms based on the principle that if a fault occurs both at a source (e.g., AHU) and a load (e.g., VAV box), then the fault at the load is likely caused by the fault at the source and is, at any rate, a lower priority than the source fault; as such, the alarm for the load fault is suppressed in favor of the alarm for the source fault, so that the operator’s attention is focused on the problem at the source. This principle can be extended up the hierarchy, e.g., a fault at the chiller system would suppress faults at the AHUs that it serves, which would in turn suppress faults at the VAV boxes served by the suppressed AHUs.
[Info. box] Alarm suppression is based on the “OK” or fault state of upstream systems, rather than individual pieces of equipment. For example, in a plant with multiple redundant boilers, a single boiler failure would not necessarily impede the ability of the boiler plant to serve the load, so suppression of downstream alarms would not be appropriate in this case. It will necessarily be up to the designer to determine the appropriate threshold for setting a system fault based on the number of component faults (e.g., two out of three boilers must be off or in alarm before a system-level fault is set, triggering suppression of downstream alarms).
[Info. box] Note that this logic is intended to suppress alarm visual and audible displays, notifications (e.g., email or SMS), listing in primary alarm logs, and other actions that can distract the operator or make it more difficult to diagnose and respond to alarms. The alarm may still be generated and recorded to a database.
[Heading 4] For each piece of equipment or space controlled by the BAS, define its relationship (if any) to other equipment in terms of “source,” “load,” or “system.”
[Info. box] For equipment that participates in a T&R loop, the equipment generating the requests will always be the load component, and the equipment receiving and responding to the requests will be a source component.
[Heading 5] A component is a “source” if it provides resources to a downstream component, such as a chiller providing chilled water (CHW) to an AHU.
[Heading 5] A component is a “load” if it receives resources from an upstream component, such as an AHU that receives CHW from a chiller.
[Heading 5] The same component may be both a load (receiving resources from an upstream source) and a source (providing resources to a downstream load).
[Heading 5] A set of components is a “system” if they share a load in common (i.e., collectively act as a source to downstream equipment, such as a set of chillers in a lead/lag relationship serving air handlers).
[Heading 6] If a single component acts as a source for downstream loads (e.g., an AHU as a source for its VAV boxes), then that single-source component shall be defined as a “system” of one element.
[Heading 6] For equipment with associated pumps (chillers, boilers, cooling towers):
[Heading 7] If the pumps are in a one-to-one relationship with equipment they serve, the pumps shall be treated as part of the system to which they are associated (i.e., they are not considered loads), as a pump failure will necessarily disable its associated equipment.
[Heading 7] If the pumps are headered to the equipment they serve, then the pumps may be treated as a system, which is a load relative to the upstream equipment (e.g., chillers) and a source relative to downstream equipment (e.g., air handlers).
[Info. box] Example:
[Info. box] Consider a building with four cooling tower cells, each with its own pump, two chillers with two CHW pumps in a headered arrangement, three air handlers, and 10 VAV boxes on each AHU, with each VAV box serving multiple rooms.
[Info. box] The cooling towers together constitute a system, which is a source to the chillers.
[Info. box] The chillers together constitute a system, which is a load to the cooling tower system and a source to the CHW pump system.
[Info. box] The CHW pumps together constitute a system, which is a load to the chillers and a source to the air handlers.
[Info. box] Each air handler constitutes its own separate system because they do not share a load in common. Each AHU is a load to the CHW pump system and a source to its own VAV boxes.
[Info. box] Each VAV box constitutes its own system because they do not share a load in common. Each VAV box is a load to its AHU only (no relationship to the other AHUs) and a source to the rooms that it serves.
[Info. box] Each interior space is a load to its associated VAV box.
[Heading 4] For each system as defined in Section 3.1.20.1.d, there shall be a SystemOK flag, which is either true or false.
[Heading 4] SystemOK shall be true when all of the following are true:
[Heading 5] The system is proven on.
[Heading 5] The system is achieving its temperature and/or pressure setpoint(s) for at least 5 minutes
[Heading 5] The system is ready and able to serve its load
[Heading 4] SystemOK shall be false while the system is starting up (i.e., before reaching setpoint) or when enough of the system’s components are unavailable (in alarm, disabled, or turned off) to disrupt the ability of the system to serve its load. This threshold shall be defined by the design engineer for each system.
[Heading 5] By default, Level 1 through Level 3 component alarms (indicating equipment failure) shall inhibit SystemOK. Level 4 component alarms (maintenance and energy efficiency alarms) shall not affect SystemOK.
[Heading 5] The operator shall have the ability to individually determine which component alarms may or may not inhibit SystemOK.
[Info. box] Examples
[Info. box] If a boiler system consists of a pair of boilers sized for 100% of the design load in a lead-standby relationship, then SystemOK is true if at least one boiler is operational and achieving setpoint.
[Info. box] If a chiller system consists of three chillers each sized for 50% of the design load, then SystemOK is true if at least two chillers are available to run. If only one chiller is available to run, then SystemOK will be false (even though the one remaining chiller may be sufficient to serve off-peak loads).
[Heading 4] The BAS shall selectively suppress (i.e., fail to announce; alarms may still be logged to a database) alarms for load components if SystemOK is false for the source system that serves that load.
[Heading 5] If SystemOK is false for a cooling water system (i.e., chiller, cooling tower, or associated pump), then only high-temperature alarms from the loads shall be suppressed.
[Heading 5] If SystemOK is false for a heating water system (i.e., boiler or associated pump), then only low temperature alarms from the loads shall be suppressed.
[Heading 5] If SystemOK is false for an air-side system (air handler, fan coil, VAV box, etc.), then all alarms from the loads shall be suppressed.
[Heading 4] This hierarchical suppression shall cascade through multiple levels of load-source relationship such that alarms at downstream loads shall also be suppressed.
[Info. box] Example
[Info. box] A building has a cooling-tower system (towers and CW pumps), a chiller system (chillers and CHW pumps), and a boiler system (boilers and HW pumps). These systems serve several air handlers (each considered its own system), and each air handler serves a series of VAV boxes (each also considered its own system).
[Info. box] If SystemOK is false for the cooling-tower system, then high- temperature alarms are suppressed for the chillers, the air handlers, and the VAV boxes and zones but not for the boilers. Low-temperature alarms are not suppressed. (Note that, in actuality, the hard-wired interlock between cooling tower and chiller would inhibit chiller operation if the cooling towers are off or locked out. The example is retained for illustrative purposes.)
[Info. box] If SystemOK is false for the chiller system, then high-temperature alarms are suppressed for the air handlers and VAV boxes but not for the cooling towers or boilers. Low-temperature alarms are not suppressed.
[Info. box] If SystemOK is false for the boiler system, then low temperature alarms are suppressed for the air handlers and the VAV boxes but not for the cooling towers or chillers. High-temperature alarms are not suppressed.
[Info. box] If SystemOK is false for one of the air handlers, then all alarms (low temperature, high temperature, and airflow) are suppressed for all VAV boxes served by that air handler only. Alarms are not suppressed for the cooling towers, chillers, boilers, or the other AHU or its VAV boxes.
[Info. box] If one VAV box is in alarm, then all alarms (e.g., zone temperature, CO2) are suppressed for the zone served by that VAV box only. No other alarms are suppressed.
[Heading 4] The following types of alarms will never be suppressed by this logic:
[Heading 5] Life/safety and Level 1 alarms
[Heading 5] Failure-to-start alarms (i.e., equipment is commanded on, but status point shows equipment to be off)
[Heading 5] Failure-to-stop/hand alarms (i.e., equipment is commanded off, but status point shows equipment to be on)
[Heading 3] Time-Based Suppression
[Heading 4] Calculate a time-delay period after any change in setpoint based on the difference between the controlled variable (e.g., zone temperature) at the time of the change and the new setpoint. The default time delay period shall be as follows:
[Info. box] Time-based suppression is used to suppress reset requests and alarms after a change in setpoint. This includes automatic changes in setpoint, e.g., due to a change in window switch or occupancy sensor status, as well as changes made by occupants.
[Heading 5] For thermal zone temperature alarms: 18 minutes per °C of difference but no longer than 120 minutes
[Info. box] For example, if setpoint changes from 20°C to 21°C, and the zone temperature is 20.2°C at the time of the change, inhibit alarm for 15 minutes (0.8°C*18 minutes per °C) after the change.
[Heading 5] For thermal zone temperature cooling requests: 9 minutes per °C of difference but no longer than 30 minutes
[Heading 5] For thermal zone temperature heating requests: 9 minutes per °C of difference but no longer than 30 minutes
[Heading 2] Generic Ventilation Zones (Originally Paragraph 5.2 in Guideline 36-2021)
[Info. box] A ventilation zone is a space or group of spaces served by one ventilation control device. For VAV systems, ventilation zones and thermal zones are one and the same, but Guideline 36 will eventually be expanded to include dedicated outdoor air systems (DOAS) serving one or more thermal zones controlled by radiant systems, chilled beams, fan-coils, etc.
[Heading 3] Zone Minimum Outdoor Air and Minimum Airflow Setpoints
[Heading 4] For every zone that requires mechanical ventilation, the zone minimum outdoor airflows and setpoints shall be calculated depending on the governing standard or code for outdoor air requirements.
[Heading 4] See Section 1.1.2 for zone minimum airflow setpoint Vmin.
[Heading 4] For compliance with California Title 24, outdoor air setpoints shall be calculated as follows:
[Heading 5] See Section 1.1.1.2 for zone ventilation setpoints.
[Heading 5] Determine the zone minimum outdoor air setpoints Zone-Abs-OA-min and Zone-Des-OA-min.
[Info. box] Zone-Abs-OA-min is used in terminal-unit sequences and air-handler sequences. Zone-Des-OA-min is used in air-handler sequences only.
[Heading 6] Zone-Abs-OA-min shall be reset based on the following conditions in order from highest to lowest priority:
[Heading 7] Zero if the zone has an occupancy sensor and is unpopulated and is permitted to be in occupied-standby mode per Section 1.1.1.2.b.3.
[Info. box] The term “populated” is used instead of “occupied” to mean that a zone occupancy sensor senses the presence of people, because the term “occupied” is used elsewhere to mean “scheduled to be occupied.”
[Heading 7] Zone-Des-OA-min otherwise.
[Heading 6] Zone-Abs-OA-min shall be equal to Zone-Des-OA-min.
[Heading 6] Zone-Des-OA-min is equal to the following, in order from highest to lowest priority:
[Heading 7] Zero if the zone has an occupancy sensor, is unpopulated, and is permitted to be in occupied-standby mode per Section 1.1.1.2.b.3.
[Heading 7] The larger of Varea-min and Vocc-min otherwise.
[Heading 6] Zone-Des-OA-min shall be equal to the larger of Varea-min and Vocc-min.
[Heading 5] Vmin
[Heading 6] Shall be equal to Zone-Abs-OA-min if Vmin in Section 1.1.2 is “AUTO”;
[Heading 6] Else shall be equal to Vmin as entered in Section 1.1.2.
[Heading 5] The occupied minimum airflow Vmin* shall be equal to Vmin.
[Heading 5] The occupied minimum airflow Vmin* shall be equal to Vmin except as noted below, in order from highest to lowest priority:
[Heading 6] If the zone has an occupancy sensor and is permitted to be in occupied-standby mode per Section 1.1.1.2.b.3, Vmin* shall be equal to zero when the room is unpopulated.
[Heading 3] Time-Averaged Ventilation
[Info. box] ASHRAE Standard 62.1 and California Title 24 allow for ventilation to be provided based on average conditions over a specific period of time. This time-averaging method allows for zone airflows to effectively be controlled to values below the VAV box controllable minimum value, which may reduce energy use and the risk of overcooling when the zone ventilation requirement is less than the VAV box controllable minimum.
[Heading 4] When the active airflow setpoint Vspt is nonzero and is less than the lowest possible airflow setpoint allowed by the controls (Vm), the airflow setpoint shall be pulse width modulated as follows:
[Heading 5] The time-averaged ventilation (TAV) ratio shall be determined as TAVratio = Vspt/Vm
[Heading 5] The total cycle time (TCT) shall be 15 minutes (adjustable)
[Heading 5] Open period. During the open period, the TAV airflow setpoint Vspt* shall be equal to Vm for a period of time OP, which is the larger of the following:
[Heading 5] 1.5 minutes or
[Heading 5] TCT multiplied by TAVratio
[Heading 5] Closed period. During the closed period, Vspt* shall be set to 0 for a period of time CP, where CP = TCT – OP. The VAV damper control loop shall be disabled with output set equal to 0 during the closed period. At the end of each closed period, the VAV damper shall be commanded to the last position from the previous open period prior to reenabling the control loop.
[Heading 5] During TAV mode, each cycle shall consist of an open and closed period that alternate until Vspt is greater than Vm.
[Info. box] The following logic ensures that multiple zones do not enter TAV mode at the same time, avoiding the synchronized opening and closing of VAV dampers. Where there are a small number of zones and the majority may potentially be in TAV mode synchronously, avoiding this issue may be more reliably achieved by sequencing the VAV terminal units deterministically so that each VAV terminal unit always opens at a specific minute into the total cycle time. The aim of this sequencing is to ensure that the total airflow is as constant as possible over the total cycling time even if all of the VAV terminal units enter TAV mode at the same time (e.g., when a building-wide temperature setback occurs).
[Info. box] For example, the total open cycle for VAV terminal-unit A opens at minute 1 of the total cycle time, VAV terminal-unit B opens at minute x of the total cycle time, etc.
[Info. box] The random number for each terminal unit, RNDM, can be determined using a random number generator each time the unit enters TAV mode or set manually to a fixed value. If configured manually, set RNDM for each terminal unit to a unique value within the range of 0.0 to 1.0 such that the values are evenly distributed across the terminal units within a system.
[Heading 5] When first entering TAV mode, start with an initial open period of duration RNDM*OP, where RNDM is a random number between 0.0 and 1.0.
[Heading 4] When in TAV mode, the active airflow setpoint, Vspt, shall be overridden to Vspt*.
[Heading 2] Generic Thermal Zones (Originally Paragraph 5.3 in Guideline 36-2021)
[Heading 3] This section applies to all single-zone systems and subzones of air-handling systems, such as VAV boxes, fan-powered boxes, etc.
[Heading 3] Setpoints
[Heading 4] See Section 1.1.1.1 for zone temperature setpoints.
[Heading 4] Each zone shall have separate occupied and unoccupied heating and cooling setpoints.
[Heading 4] The active setpoints shall be determined by the operating mode of the Zone Group (see Section 3.4.6).
[Heading 5] The set points shall be the occupied set points during occupied mode, warm-up mode, and cooldown mode.
[Heading 5] The set points shall be the unoccupied set points during unoccupied mode, setback mode, and setup mode.
[Heading 4] The software shall prevent the following:
[Heading 5] The heating setpoint from exceeding the cooling setpoint minus 0.5°C (i.e., the minimum difference between heating and cooling setpoints shall be 0.5°C).
[Heading 5] The unoccupied heating setpoint from exceeding the occupied heating setpoint.
[Heading 5] The unoccupied cooling setpoint from being less than the occupied cooling setpoint.
[Heading 4] Where the zone has a local setpoint adjustment knob/button:
[Heading 5] The setpoint adjustment offsets established by the occupant shall be software points that are persistent (e.g., not reset daily), but the actual offset used in control logic shall be adjusted based on limits and modes as describe below.
[Heading 5] The adjustment shall be capable of being limited in software.
[Info. box] These are absolute limits imposed by programming, which are in addition to the range limits (e.g., ±4°F) of the thermostat adjustment device.
[Heading 6] As a default, the active occupied cooling setpoint shall be limited between 22°C and 27°C.
[Heading 6] As a default, the active occupied heating setpoint shall be limited between 18°C and 22°C.
[Heading 5] The active heating and cooling setpoints shall be independently adjustable, respecting the limits and anti-overlap logic described in Sections 3.3.2.3.a and 3.3.2.5.b. If zone thermostat provides only a single set-point adjustment, then the adjustment shall move both the active heating and cooling setpoints upward or downward by the same amount, within the limits described in Section 3.3.2.5.b.
[Heading 5] The adjustment shall only affect occupied setpoints in Occupied Mode, Warmup Mode, and Cooldown Mode and shall have no impact on setpoints in all other modes.
[Heading 5] At the onset of demand limiting, the local set-point adjustment value shall be frozen. Further adjustment of the setpoint by local controls shall be suspended for the duration of the demand-limit event.
[Info. box] Demand limits can be triggered for different reasons, including initiating utility demand shed events, exceeding a predefined threshold, or to prevent excessive rates in a ratchet schedule. Additional logic (not provided here) is needed to define the demand-limit levels.
[Info. box] For example:
[InfoboxList] 1. Sliding Window. The demand control function shall use a sliding window method selectable in increments of 1 minute, up to 60 minutes, with a 15-minute default.
[InfoboxList] 2. Demand-Limit Levels. Demand time periods shall be set up as per utility rate schedule. For each on-peak or partial-peak period, three demand limits can be defined. When the measured demand exceeds the limit, the demand-limit level switch for that level shall be set; when demand is less than 10% below the limit for a minimum of 15 minutes, and the time is no longer within the on-peak or partial-peak window, the switch shall be reset. These levels are used at the zone level (see Sections 3.3.2.6 and 3.3.2.7) to shed demand.
[InfoboxList] 3. Utility Demand Limiting. The Utility Company shall send the building automation system a demand limiting request via a network connection to limit building demand during peak periods as required per California Title 24. The demand limit level request sent by the Utility Company shall be used at the zone level (see Sections 3.3.2.6 and 3.3.2.7) to shed demand.
[Info. box] An override for critical zones such as data centers or equipment rooms should be provided through the graphical user interface (GUI). This override feature should require some level of supervision so that all zones do not declare themselves critical.
[Info. box] Demand limits can also be simultaneously applied to lighting for systems with daylighting/dimming capability and that are integrated with the HVAC BAS.
[Heading 4] Cooling Demand Limit Set-Point Adjustment. The active cooling setpoints for all zones shall be increased when a demand limit is imposed on the associated Zone Group. The operator shall have the ability to exempt individual zones from this adjustment through the normal BAS user interface. Changes due to demand limits are not cumulative.
[Heading 5] At demand-limit Level 1, increase setpoint by 0.5°C.
[Heading 5] At demand-limit Level 2, increase setpoint by 1°C.
[Heading 5] At demand-limit Level 3, increase setpoint by 2°C.
[Heading 4] Heating Demand-Limit Set-Point Adjustment. The active heating setpoints for all zones shall be decreased when a demand limit is imposed on the associated Zone Group. The operator shall have the ability to exempt individual zones from this adjustment through the normal BAS user interface. Changes due to demand limits are not cumulative.
[Heading 5] At demand-limit Level 1, decrease setpoint by 0.5°C.
[Heading 5] At demand-limit Level 2, decrease setpoint by 1°C.
[Heading 5] At demand-limit Level 3, decrease setpoint by 2°C.
[Info. box] Heating demand limits may be desirable in buildings with electric heat or heat pumps or in regions with limited gas distribution infrastructure.
[Heading 4] Occupancy Sensors. For zones that have an occupancy switch:
[Heading 5] When the switch indicates that the space has been unpopulated for 5 minutes continuously during the Occupied Mode, the active heating setpoint shall be decreased by 0.5°C and the cooling setpoint shall be increased by 0.5°C.
[Info. box] The mild 0.5°C setback/setup is per ASHRAE/IES Standard 90.1. It is deliberately mild for the following reasons:
[InfoboxList] 1. Complaints are likely if the space temperature is too uncomfortable when occupants return.
[InfoboxList] 2. Spaces recovering from setback/setup can become temporary rogues zones, pushing supply air temperature and static pressure setpoints to less efficient values;
[InfoboxList] 3. The primary purpose of the reset is to push the zone into deadband to minimize airflow and eliminate simultaneous heating and cooling. This can occur with only a minor setback.
[InfoboxList] 4. Heating and cooling loads are only slightly affected by setback/setup (and not affected at all for interior zones), so there is not much value in larger setback/setup offsets.
[Heading 5] When the switch indicates that the space has been populated for 1 minute continuously, the active heating and cooling setpoints shall be restored to their previous values.
[Info. box] Occupancy sensors are often provided as part of the lighting control system due to ASHRAE/IES Standard 90.1 and California Title 24 requirements. The point can be tied into the HVAC BAS in several ways to avoid the cost of an additional occupancy sensor:
[InfoboxList] 1. If the occupancy sensor is an addressable point and the lighting controls have BACnet or other interface capability, the point can be mapped to the BAS via this interface.
[InfoboxList] 2. Some occupancy sensors include auxiliary dry contacts that can be wired to a digital input at the zone controller.
[Heading 4] Hierarchy of Set-Point Adjustments. The following adjustment restrictions shall prevail in order from highest to lowest priority:
[Heading 5] Setpoint overlap restriction (Section 3.3.2.3.a)
[Heading 5] Absolute limits on local setpoint adjustment (Section 3.3.2.5.b)
[Heading 5] Demand limit
[Heading 5] Occupancy sensors. Change of setpoint by occupancy sensor is added to change of setpoint by any demand limits in effect.
[Heading 5] Local set-point adjustment. Any changes to setpoint by local adjustment are frozen at the onset of the demand limiting event and remain fixed for the duration of the event. Additional local adjustments are ignored for the duration of the demand limiting event.
[Heading 5] Scheduled setpoints based on Zone Group mode
[Heading 3] Local Override. When thermostat override buttons are depressed, the call for Occupied Mode operation shall be sent to the Zone Group control for 60 minutes.
[Info. box] Local overrides will cause all zones in the Zone Group to operate in Occupied Mode to ensure that the system has adequate load to operate stably.
[Heading 3] Control Loops
[Heading 4] Two separate control loops, the Cooling Loop and the Heating Loop, shall operate to maintain space temperature at setpoint.
[Heading 5] The Heating Loop shall be enabled whenever the space temperature is below the current zone heating set-point temperature and disabled when space temperature is above the current zone heating setpoint temperature and the loop output is zero for 30 seconds. The loop may remain active at all times if provisions are made to minimize integral windup.
[Heading 5] The Cooling Loop shall be enabled whenever the space temperature is above the current zone cooling set-point temperature and disabled when space temperature is below the current zone cooling set-point temperature and the loop output is zero for 30 seconds. The loop may remain active at all times if provisions are made to minimize integral windup.
[Heading 4] The Cooling Loop shall maintain the space temperature at the active cooling setpoint. The output of the loop shall be a software point ranging from 0% (no cooling) to 100% (full cooling).
[Heading 4] The Heating Loop shall maintain the space temperature at the active heating setpoint. The output of the loop shall be a software point ranging from 0% (no heating) to 100% (full heating).
[Heading 4] Loops shall use proportional + integral logic or other technology with similar performance. Proportional-only control is not acceptable, although the integral gain shall be small relative to the proportional gain. P and I gains shall be adjustable by the operator.
[Heading 4] See other sections for how the outputs from these loops are used.
[Heading 3] Zone State
[Heading 4] Heating. When the output of the space Heating Loop is nonzero and the output of the Cooling Loop is equal to zero.
[Heading 4] Cooling. When the output of the space Cooling Loop is nonzero and the output of the Heating Loop is equal to zero.
[Heading 4] Deadband. When not in either heating or cooling.
[Heading 3] Zone Alarms
[Heading 4] Zone Temperature Alarms
[Heading 5] High-temperature alarm
[Heading 6] If the zone is 2°C above cooling setpoint for 10 minutes, generate a Level 4 alarm.
[Heading 6] If the zone is 3°C above cooling setpoint for 10 minutes, generate a Level 3 alarm.
[Heading 5] Low-temperature alarm
[Heading 6] If the zone is 2°C below heating setpoint for 10 minutes, generate a Level 4 alarm.
[Heading 6] If the zone is 3°C below heating setpoint for 10 minutes, generate a Level 3 alarm.
[Info. box] Default time delay for zone temperature alarm (10 minutes) is intentionally long to minimize nuisance alarms. For critical zones, such as IT closets, consider reducing time delay or setting delay to zero.
[Heading 5] Suppress zone temperature alarms as follows:
[Heading 6] After zone setpoint is changed per Section 3.1.21.
[Heading 6] While Zone Group is in Warmup Mode or Cooldown Mode.
[Info. box] Zone alarms are not suppressed in setup, setback, or Unoccupied Modes so that heating or cooling equipment or control failures are detected that could result in excessive pull-down or pick-up loads and even freezing of pipes if left undetected. See Section 3.4.6 for description of zone-group operating modes.
[Heading 2] Zone Groups (Originally Paragraph 5.4 in Guideline 36-2021)
[Info. box] Zone scheduling groups, or Zone Groups, are sets of zones served by a single air handler that operate together for ease of scheduling and/or in order to ensure sufficient load to maintain stable operation in the upstream equipment. A Zone Group is equivalent to an isolation area as defined in ASHRAE/IES Standard 90.1 2016, Section 6.4.3.3.4.
[Heading 3] Each system shall be broken into separate Zone Groups composed of a collection of one or more zones served by a single air handler.
[Heading 4] See Section 1.1.3 for Zone Group assignments.
[Heading 3] Each Zone Group shall be capable of having separate occupancy schedules and operating modes from other Zone Groups.
[Info. box] Note that, from the user’s point of view, schedules can be set for individual zones, or they can be set for an entire Zone Group, depending on how the user interface is implemented. From the point of view of the BAS, individual zone schedules are superimposed to create a zone-group schedule, which then drives system behavior.
[Info. box] The schedule may govern operation of other integrated systems such as lights, daylighting, or other, in addition to the HVAC system.
[Heading 3] All zones in each Zone Group shall be in the same zone-group operating mode as defined in Section 3.4.6. If one zone in a Zone Group is placed in any zone-group operating mode other than Unoccupied Mode (due to override, sequence logic, or scheduled occupancy), all zones in that Zone Group shall enter that mode.
[Info. box] Occupied-standby mode applies to individual zones, is considered a zonal subset of Occupied Mode, and shall not be considered a zone-group operating mode.
[Heading 3] A Zone Group may be in only one mode at a given time.
[Heading 3] For each Zone Group, provide a set of testing/commissioning software switches that override all zones served by the Zone Group. Provide a separate software switch for each of the zone-level override switches listed under “Testing and Commissioning Overrides” in terminal unit sequences. When the value of a Zone Group’s override switch is changed, the corresponding override switch for every zone in the Zone Group shall change to the same value. Subsequently, the zone-level override switch may be changed to a different value. The value of the zone-level switch has no effect on the value of the zone-group switch, and the value of the zone-group switch only affects the zone-level switches when the zone-group switch is changed.
[Info. box] The testing and commissioning overrides will be specified for each type of terminal unit and system in subsequent sequences. These overrides allow a commissioning agent to, for example, force a zone into cooling or drive a valve all the way open or closed.
[Info. box] Zone-group override switches allow a commissioning agent to apply a zone-level override to all zones in a Zone Group simultaneously. This greatly accelerates the testing and commissioning process.
[Heading 3] Zone-Group Operating Modes. Each Zone Group shall have the modes shown in the following subsections.
[Info. box] The modes presented in this section are to enable different setpoints and ventilation requirements to be applied to Zone Groups based on their operating schedule, occupancy status, and deviation from current setpoint.
[Info. box] See ASHRAE Guideline 13 for best practices in locating zone-group operating mode programming logic based on network architecture.
[Heading 4] Occupied Mode. A Zone Group is in the Occupied Mode when any of the following is true:
[Heading 5] The time of day is between the Zone Group’s scheduled occupied start and stop times.
[Heading 5] The schedules have been overridden by the occupant override system.
[Info. box] Occupant override system is a Web-based system to allow individuals to modify the schedule of their zone. This is a best-in-class feature that will not be available on all projects.
[Heading 5] Any zone local override timer (initiated by local override button) is nonzero.
[Heading 4] Warm-Up Mode. For each zone, the BAS shall calculate the required warm-up time based on the zone’s occupied heating set point, the current zone temperature, the outdoor air temperature, and a mass/capacity factor for each zone. Zones where the window switch indicates that a window is open shall be ignored. The mass factor shall be manually adjusted or self-tuned by the BAS. If automatic, the tuning process shall be turned on or off by a software switch to allow tuning to be stopped after the system has been trained. Warm-up mode shall start based on the zone with the longest calculated warm-up time requirement, but no earlier than 3 hours before the start of the scheduled occupied period, and shall end at the scheduled occupied start hour.
[Heading 4] Cooldown Mode. For each zone, the BAS shall calculate the required cooldown time based on the zone’s occupied cooling set point, the current zone temperature, the outdoor air temperature, and a mass/capacity factor for each zone. Zones where the window switch indicates that a window is open shall be ignored. The mass factor shall be manually adjusted or self-tuned by the BAS. If automatic, the tuning process shall be turned on or off by a software switch to allow tuning to be stopped after the system has been trained. Cooldown mode shall start based on the zone with the longest calculated cooldown time requirement, but no earlier than 3 hours before the start of the scheduled occupied period, and shall end at the scheduled occupied start hour.
[Info. box] Warm-up and cooldown modes are used to bring the zone groups up to temperature based on their scheduled occupancy period. The algorithms used in these modes (often referred to as “optimal start”) predict the shortest time to achieve occupied set point to reduce the central system energy use based on past performance.
[Info. box] It is recommended to use a global outdoor air temperature not associated with any AHU to determine warm-up start time. This is because unit-mounted OA sensors, which are usually placed in the outdoor air intake stream, are often inaccurate (reading high) when the unit is off due to air leakage from the space through the OA damper.
[Heading 4] Setback Mode. During unoccupied mode, if any 5 zones (or all zones if fewer than 5) in the zone group fall below their unoccupied heating set points, or if the average zone temperature of the zone group falls below the average unoccupied heating set point, the zone group shall enter setback mode until all spaces in the zone group are 1°C above their unoccupied set points.
[Heading 4] Freeze Protection Setback Mode. During unoccupied mode, if any single zone falls below 4°C, the zone group shall enter setback mode until all zones are above 7°C, and a Level 3 alarm shall be set.
[Heading 4] Setup Mode. During unoccupied mode, if any 5 zones (or all zones if fewer than 5) in the zone group rise above their unoccupied cooling set points, or if the average zone temperature of the zone group rises above the average unoccupied cooling set point, the zone group shall enter setup mode until all spaces in the zone group are 1°C below their unoccupied set points.
[Info. box] Zones where the window switch indicates that a window is open shall be ignored. Setback and setup modes are used to keep zone temperatures (and mass) from straying excessively far from occupied set points so that the cooldown and warm-up modes can achieve set point when initiated. The minimum number of zones (set at 5 here) are to ensure that the central systems (fans, pumps, heating sources, or cooling sources) can operate stably. Obviously, the size of the zones and the characteristics of the central systems are a factor in choosing the correct number of zones in each group.
[Heading 2] VAV Terminal Unit—Cooling Only (Originally Paragraph 5.5 in Guideline 36-2021)
[Heading 3] See “Generic Thermal Zones” (Section 3.3) for setpoints, loops, control modes, alarms, etc.
[Heading 3] See “Generic Ventilation Zones” (Section 3.2) for calculation of zone minimum outdoor airflow.
[Info. box] CO2 DCV for cooling-only zones can lead to overcooling due to the faster rise in CO2 levels from people in the room versus the increase in cooling loads from people. Including heat in all zones with CO2 DCV is therefore recommended.
[Heading 3] See Section 1.1.2.1 for zone minimum airflow setpoint Vmin, zone maximum cooling airflow setpoint Vcool-max, and zone maximum heating airflow setpoint Vheat-max.
[Info. box] If the minimum ventilation rate is more than 25% or so of the cooling maximum, or DCV is used, a reheat box is recommended to avoid overcooling. DCV logic is not provided for cooling-only boxes, because doing so results in periods of overcooling, as the CO2 levels due to occupants rises much faster than the cooling load due to occupants because of thermal mass.
[Info. box] Cooling-only terminal units can provide heating only when the AHU supply air temperature is more than 3°C above the room temperature.
[Heading 3] Active endpoints used in the control logic depicted in Figure 5.5.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.5.4).
| Table 5.5.4 Endpoints as a Function of Zone Group Mode | Table 5.5.4 Endpoints as a Function of Zone Group Mode | Table 5.5.4 Endpoints as a Function of Zone Group Mode | Table 5.5.4 Endpoints as a Function of Zone Group Mode | Table 5.5.4 Endpoints as a Function of Zone Group Mode | Table 5.5.4 Endpoints as a Function of Zone Group Mode | Table 5.5.4 Endpoints as a Function of Zone Group Mode |
| Endpoint | Occupied | Cooldown | Setup | Warmup | Setback | Unoccupied |
| Cooling maximum | Vcool-max | Vcool-max | Vcool-max | 0 | 0 | 0 |
| Minimum | Vmin* | 0 | 0 | 0 | 0 | 0 |
| Heating maximum | Vheat-max | 0 | 0 | Vcool-max | Vcool-max | 0 |
[Heading 3] Control logic is depicted schematically in Figure 5.5.5 and described in the following subsections.
[FigureCaption] Figure 5.5.5 Control logic for cooling-only VAV zone.
[Heading 4] When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the cooling maximum endpoint.
[Heading 5] If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.
[Heading 4] When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint.
[Heading 4] When the Zone State is heating, the Heating Loop output shall be mapped to the active airflow setpoint from the minimum endpoint to the heating maximum endpoint.
[Heading 5] If supply air temperature from the air handler is less than 3°C above the room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.
[Heading 4] The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.
[Heading 3] Alarms
[Heading 4] Low Airflow
[Heading 5] If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.
[Heading 5] If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.
[Heading 5] If a zone has an importance multiplier of 0 (see Section 3.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.
[Heading 4] Airflow Sensor Calibration. If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 24 L/s for 30 minutes, generate a Level 3 alarm.
[Heading 4] Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 24 L/s for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.
[Info. box] The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.
[Heading 3] Testing/Commissioning Overrides. Provide software switches that interlock to a system-level point to
[Heading 4] force zone airflow setpoint to zero,
[Heading 4] force zone airflow setpoint to Vcool-max,
[Heading 4] force zone airflow setpoint to Vmin,
[Heading 4] force damper full closed/open, and
[Heading 4] reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).
[Info. box] Per Section 3.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 3.4.5.
[Info. box] For example, the commissioning authority (CxA) can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.
[Heading 3] System Requests
[Heading 4] Cooling SAT Reset Requests
[Heading 5] If the zone temperature exceeds the zone’s cooling setpoint by 3°C for 2 minutes and after suppression period due to setpoint change per Section 3.1.21, send 3 requests.
[Heading 5] Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C for 2 minutes and after suppression period due to setpoint change per Section 3.1.21, send 2 requests.
[Heading 5] Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.
[Heading 5] Else if the Cooling Loop is less than 95%, send 0 requests.
[Heading 4] Static Pressure Reset Requests
[Heading 5] If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.
[Heading 5] Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.
[Heading 5] Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.
[Heading 5] Else if the damper position is less than 95%, send 0 requests.
[Info. box] If the minimum ventilation rate is more than 25% or so of the cooling maximum, or demand-controlled ventilation is used, a reheat box is recommended to avoid overcooling.
[Heading 2] VAV Terminal Unit with Reheat (Originally Paragraph 5.6 in Guideline 36-2021)
[Heading 3] See “Generic Thermal Zones” (Section 3.3) for setpoints, loops, control modes, alarms, etc.
[Heading 3] See “Generic Ventilation Zones” (Section 3.2) for calculation of zone minimum outdoor airflow.
[Heading 3] See Section 1.1.2.2 for zone minimum airflow setpoints Vmin, zone maximum cooling airflow setpoint Vcool-max, zone maximum heating airflow setpoint Vheat-max, zone minimum heating airflow setpoint Vheat-min, and the maximum DAT rise above heating setpoint MaxT.
[Heading 3] Active endpoints used in the control logic depicted in Figure 5.6.5 shall vary depending on the mode of the Zone Group the zone is a part of (see Table 5.6.4).
| Table 5.6.4 Endpoints as a Function of Zone Group Mode | Table 5.6.4 Endpoints as a Function of Zone Group Mode | Table 5.6.4 Endpoints as a Function of Zone Group Mode | Table 5.6.4 Endpoints as a Function of Zone Group Mode | Table 5.6.4 Endpoints as a Function of Zone Group Mode | Table 5.6.4 Endpoints as a Function of Zone Group Mode | Table 5.6.4 Endpoints as a Function of Zone Group Mode |
| Endpoint | Occupied | Cooldown | Setup | Warmup | Setback | Unoccupied |
| Cooling maximum | Vcool-max | Vcool-max | Vcool-max | 0 | 0 | 0 |
| Cooling minimum | Vmin* | 0 | 0 | 0 | 0 | 0 |
| Minimum | Vmin* | 0 | 0 | 0 | 0 | 0 |
| Heating minimum | Max (Vheat-min, Vmin*) | Vheat-min | 0 | Vheat-max | Vheat-max | 0 |
| Heating maximum | Max (Vheat-max, Vmin*) | Vheat-max | 0 | Vcool-max | Vcool-max | 0 |
[Info. box] These sequences use different maximum airflow setpoints for heating and cooling. This dual-max logic allows the minimum airflow setpoint to be lower than in a conventional sequence where the minimum airflow equals the heating airflow.
[Info. box] Heating endpoints are nonzero in cooldown to allow for individual zones within a Zone Group that may need heating while the Zone Group is in cooldown.
[Info. box] The warmup and setback minimum endpoints are set to zero to ensure spaces that do not want heat during these modes receive no air; because the supply air temperature can be warm in these modes if the AHU has a heating coil, any minimum could cause overheating. The heating minimum endpoint is set to Vheat-max and the heating maximum endpoint is set to Vcool-max to provide faster response. This also ensures nonzero flow for the first half of the Heating Loop, avoiding instabilities.
[Heading 3] Control logic is depicted schematically in Figure 5.6.5 and described in the following subsections.
[FigureCaption] Figure 5.6.5 Control logic for VAV reheat zone.
[Heading 4] When the Zone State is cooling, the cooling-loop output shall be mapped to the active airflow setpoint from the cooling minimum endpoint to the cooling maximum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 3.6.5.4).
[Heading 5] If supply air temperature from the air handler is greater than room temperature, the active airflow setpoint shall be no higher than the minimum endpoint.
[Heading 4] When the Zone State is deadband, the active airflow setpoint shall be the minimum endpoint. Heating coil is disabled unless the DAT is below the minimum setpoint (see Section 3.6.5.4).
[Heading 4] When the Zone State is heating, the Heating Loop shall maintain space temperature at the heating setpoint as follows:
[Info. box] The purpose of the following heating sequence is to minimize the reheat energy consumption by first increasing the SAT while maintaining minimum flow, and only increasing the total airflow if needed to satisfy the zone.
[Heading 5] From 0% to 50%, the heating-loop output shall reset the discharge temperature setpoint from the current AHU SAT setpoint to a maximum of MaxT above space temperature setpoint. The active airflow setpoint shall be the heating minimum endpoint.
[Info. box] Standard 90.1-2016 limits overhead supply air to 11°C above space temperature (e.g., 32°C at 21°C space temperature setpoint) to minimize stratification.
[Heading 5] From 51% to 100%, if the DAT is greater than room temperature plus 3°C, the heating-loop output shall reset the active airflow setpoint from the heating minimum endpoint to the heating maximum endpoint.
[Heading 5] The heating coil shall be modulated to maintain the discharge temperature at setpoint. (Directly controlling heating off the zone temperature control loop is not acceptable).
[Heading 6] When the airflow setpoint is pulse-width modulated per Section 3.2.2, the heating coil and PID loop shall be disabled, with output set to 0 during closed periods.
[Heading 4] In Occupied Mode, the heating coil shall be modulated to maintain a DAT no lower than 10°C.
[Info. box] This prevents excessively cold DATs if the AHU is providing high outdoor airflows and does not have a heating coil.
[Heading 4] The VAV damper shall be modulated by a control loop to maintain the measured airflow at the active setpoint.
[Heading 3] Alarms
[Heading 4] Low Airflow
[Heading 5] If the measured airflow is less than 70% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 4 alarm.
[Heading 5] If the measured airflow is less than 50% of setpoint for 10 minutes while setpoint is greater than zero, generate a Level 3 alarm.
[Heading 5] If a zone has an Importance-Multiplier of 0 (see Section 3.1.14.2.a.1) for its static pressure reset T&R control loop, low airflow alarms shall be suppressed for that zone.
[Heading 4] Low-Discharge Air Temperature
[Heading 5] If the DAT is 8.3°C less than setpoint for 10 minutes, generate a Level 4 alarm.
[Heading 5] If the DAT is 17°C less than setpoint for 10 minutes, generate a Level 3 alarm.
[Heading 4] Airflow Sensor Calibration. If the fan serving the zone is off and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 24 L/s for 30 minutes, generate a Level 3 alarm.
[Heading 4] Leaking Damper. If the damper position is 0%, and airflow sensor reading is above the larger of 10% of the cooling maximum airflow setpoint or 24 L/s for 10 minutes while the fan serving the zone is proven on, generate a Level 4 alarm.
[Info. box] The constant value thresholds for the airflow sensor calibration and leaking damper alarms are a function of the transducer and A/D converter used to measure airflow. The value used should be determined as the minimum accuracy of the transducer and A/D converter combination.
[Heading 3] Testing/Commissioning Overrides. Provide software switches that interlock to a system level point to
[Heading 4] force zone airflow setpoint to zero,
[Heading 4] force zone airflow setpoint to Vcool-max,
[Heading 4] force zone airflow setpoint to Vmin,
[Heading 4] force zone airflow setpoint to Vheat-max,
[Heading 4] force damper full closed/open,
[Heading 4] force heating to off/closed, and
[Heading 4] reset request-hours accumulator point to zero (provide one point for each reset type listed in the next section).
[Info. box] Per Section 3.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 3.4.5.
[Info. box] For example, the CxA can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.
[Heading 3] System Requests
[Heading 4] Cooling SAT Reset Requests
[Heading 5] If the zone temperature exceeds the zone’s cooling setpoint by 3°C for 2 minutes and after suppression period due to setpoint change per Section 3.1.21, send 3 requests.
[Heading 5] Else if the zone temperature exceeds the zone’s cooling setpoint by 2°C for 2 minutes and after suppression period due to setpoint change per Section 3.1.21, send 2 requests.
[Heading 5] Else if the Cooling Loop is greater than 95%, send 1 request until the Cooling Loop is less than 85%.
[Heading 5] Else if the Cooling Loop is less than 95%, send 0 requests.
[Heading 4] Static Pressure Reset Requests
[Heading 5] If the measured airflow is less than 50% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 3 requests.
[Heading 5] Else if the measured airflow is less than 70% of setpoint while setpoint is greater than zero and the damper position is greater than 95% for 1 minute, send 2 requests.
[Heading 5] Else if the damper position is greater than 95%, send 1 request until the damper position is less than 85%.
[Heading 5] Else if the damper position is less than 95%, send 0 requests.
[Heading 2] Air-Handling Unit System Modes (Originally Paragraph 5.15 in Guideline 36-2021)
[Heading 3] AHU system modes are the same as the mode of the Zone Group served by the system. When Zone Group served by an air-handling system are in different modes, the following hierarchy applies (highest one sets AHU mode):
[Heading 5] Occupied Mode
[Heading 5] Cooldown Mode
[Heading 5] Setup Mode
[Heading 5] Warmup Mode
[Heading 5] Setback Mode
[Heading 5] Unoccupied Mode
[Heading 2] Multiple-Zone VAV Air-Handling Unit (Originally Paragraph 5.16 in Guideline 36-2021)
[Heading 3] Supply Fan Control
[Heading 4] Supply Fan Start/Stop
[Heading 5] Supply fan shall run when system is in the Cooldown Mode, Setup Mode, or Occupied Mode.
[Heading 5] Totalize current airflow rate from VAV boxes to a software point Vps.
[Info. box] VAV box airflow rates are summed to obtain overall supply air rate without the need for an airflow measuring station (AFMS) at the air-handler discharge. This is used for ventilation rate calculations and may also be used for display and diagnostics.
[Heading 4] Static Pressure Set-Point Reset
[Heading 5] Static pressure setpoint. Setpoint shall be reset using T&R logic (see Section 3.1.14) using the parameters shown in Table 5.16.1.2.
| Table 5.16.1.2 Trim & Respond Variables | Table 5.16.1.2 Trim & Respond Variables |
| Variable | Value |
| Device | Supply fan |
| SP0 | 120 Pa |
| SPmin | 25 Pa |
| SPmax | Max_DSP (see Section 1.2.1.1) |
| Td | 10 minutes |
| T | 2 minutes |
| I | 2 |
| R | Zone static pressure reset requests |
| SPtrim | –12 Pa |
| SPres | +15 Pa |
| SPres-max | +32 Pa |
[Info. box] The T&R reset parameters in Table 5.16.1.2 are suggested as a starting point; they will most likely require adjustment during the commissioning/tuning phase.
[Heading 4] Static Pressure Control
[Heading 5] Supply fan speed is controlled to maintain DSP at setpoint when the fan is proven on. Where the Zone Groups served by the system are small, provide multiple sets of gains that are used in the control loop as a function of a load indicator (such as supply-fan airflow rate, the area of the Zone Groups that are occupied, etc.).
[Info. box] High-pressure trips may occur if all VAV boxes are closed (as in Unoccupied Mode) or if fire/smoke dampers are closed (in some fire/smoke damper (FSD) designs, the dampers are interlocked to the fan status rather than being controlled by smoke detectors). Multiple sets of gains are used to provide control loop stability as system characteristics change.
[Heading 3] Supply Air Temperature Control
[Heading 4] Control loop is enabled when the supply air fan is proven on, and disabled and output set to deadband (no heating, minimum economizer) otherwise.
[Heading 4] Supply Air Temperature Setpoint
[Info. box] The default range of outdoor air temperatures [21°C – 16°C] used to reset the Occupied Mode SAT setpoint was chosen to maximize economizer hours. It may be preferable to use a lower range of OATs (e.g., 18°C – 13°C) to minimize fan energy if there is a 24/7 chiller plant that is running anyway; reheat is minimized, as in a VAV dual-fan dual-duct system, or the climate severely limits the number of available economizer hours.
[Info. box] If using this logic, the engineer should oversize interior zones and rooms with high cooling loads (design them to be satisfied by the warmest SAT) so these zones do not drive the T&R block to the minimum SAT setpoint.
[Heading 5] See Section 1.1.4.1 for Min_ClgSAT, Max_ClgSAT, OAT_Min, and OAT_Max setpoints.
[Heading 5] During Occupied Mode and Setup Mode, setpoint shall be reset from Min_ClgSAT when the outdoor air temperature is OAT_Max and above, proportionally up to T-max when the outdoor air temperature is OAT_Min and below.
[Heading 6] T-max shall be reset using T&R logic (see Section 3.1.14) between Min_ClgSAT and Max_ClgSAT. The parameters shown in Table 5.16.2.2 are suggested as a starting place, but they will require adjustment during the commissioning/tuning phase.
[Info. box] The T&R reset parameters in Table 5.16.2.2 are suggested as a starting place; they will most likely require adjustment during the commissioning/tuning phase.
| Table 5.16.2.2 Trim & Respond Variables | Table 5.16.2.2 Trim & Respond Variables |
| Variable | Value |
| Device | Supply fan |
| SP0 | SPmax |
| SPmin | Min_ClgSAT |
| SPmax | Max_ClgSAT |
| Td | 10 minutes |
| T | 2 minutes |
| I | 2 |
| R | Zone cooling SAT requests |
| SPtrim | +0.1°C |
| SPres | –0.2°C |
| SPres-max | –0.6°C |
[Info. box] The net result of this SAT reset strategy is depicted in the Figure 5.16.2.2 for Min_ClgSAT = 12°C, Max_ClgSAT = 18°C, OAT_Max = 21°C, and OAT_Min = 16°C.
[FigureCaption] Informative Figure 5.16.2.2 Example supply air temperature reset diagram.
[Heading 5] During Cooldown Mode, setpoint shall be Min_ClgSAT.
[Heading 5] During Warmup Mode and Setback Mode, setpoint shall be 35°C.
[Info. box] Raising the SAT setpoint in warmup will effectively lock out the economizer and cooling coil, which is desirable for warmup even if there is no heating coil at the AHU to meet the higher SAT.
[Info. box] This does not apply in the case of a DFDD AHU or if all the zones are equipped with fan-powered boxes such that the AHU is off in warmup and setback.
[Heading 4] Supply air temperature shall be controlled to setpoint using a control loop whose output is mapped to sequence the heating coil (if applicable), outdoor air damper, return air damper, and cooling coil as shown in Figure 5.16.2.3.
[Heading 5] For units with return fans
[Heading 6] Return air damper maximum position MaxRA-P is modulated to control minimum outdoor air volume (see Section 3.16.6.3).
[Heading 5] The points of transition along the x-axis shown and described in Figure 5.16.2.3 are representative. Separate gains shall be provided for each section of the control map (heating coil, economizer, cooling coil) that is determined by the contractor to provide stable control. Alternatively, the contractor shall adjust the precise value of the x-axis thresholds shown in Figure 5.16.2.3 to provide stable control. Damper control depends on the type of building pressure control system.
[Info. box] For AHUs with return fans and airflow tracking control, the SAT control loop makes the economizer outdoor air damper open fully whenever the AHU is on, while the return air damper modulates to maintain supply air temperature as shown below. Relief/exhaust damper position tracks inversely with the return damper position.
[Info. box] Outdoor air dampers on air handlers with return fans have no impact on the outdoor airflow rate into the mixing plenum. Instead, the return-fan and return-damper controls dictate outdoor air flow. See ASHRAE Guideline 16.
[Info. box] Note that the economizer damper will close (if there is a separate minimum outdoor air damper) or modulate to minimum position (if there is a single outdoor air damper) whenever minimum outdoor air control is active. See logic for Minimum Outdoor Air Control below.
[FigureCaption] Figure 5.16.2.3 SAT loop mapping with return-fan control with airflow tracking.
[Heading 3] Minimum Outdoor Airflow Setpoints
[Heading 4] Outdoor Airflow Setpoint for California Title 24 Ventilation
[Heading 5] See Section 3.2.1.4 for zone outdoor air rates Zone-Abs-OA-min and Zone-Des-OA-min.
[Heading 5] See Section 1.1.4.2.b for setpoints AbsMinOA and DesMinOA.
[Heading 5] Effective outdoor air absolute minimum and design minimum setpoints are recalculated continuously based on the mode of the zones being served.
[Heading 6] AbsMinOA* is the sum of Zone-Abs-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the absolute minimum outdoor airflow AbsMinOA.
[Heading 6] DesMinOA* is the sum of Zone-Des-OA-min for all zones in all Zone Groups that are in Occupied Mode but shall be no larger than the design minimum outdoor airflow DesMinOA.
[Heading 3] Minimum Outdoor Air Control with a Single Common Damper for Minimum Outdoor Air and Economizer Functions and Airflow Measurement
[Heading 4] Outdoor Airflow Setpoint for California Title 24 Ventilation
[Heading 5] See Section 3.16.3.2 for calculation of current setpoint DesMinOA*.
[Heading 5] The minimum outdoor air setpoint MinOAsp shall be equal to DesMinOA*.
[Heading 4] Minimum Outdoor Air Control Loop
[Heading 5] Minimum outdoor air control loop is enabled when the supply fan is proven on and the AHU is in Occupied Mode, and disabled and output set to zero otherwise.
[Heading 5] For units with return fans:
[Info. box] The following logic limits the return damper position to ensure that minimum outdoor air is maintained at all times, while the actual return damper position is modulated by the SAT control loop.
[Heading 6] The outdoor airflow rate shall be maintained at the minimum outdoor damper outdoor airflow setpoint MinOAsp by a direct-acting control loop whose output is mapped to the return air damper maximum position endpoint MaxRA-P.
[Info. box] The following logic directly controls the return damper position to ensure that exactly the minimum outdoor air – and no more – is provided when economizer lockout conditions are exceeded. When economizer lockout no longer applies, return damper control reverts to the SAT control loop.
[Heading 6] While the unit is in Occupied Mode, if the economizer high limit conditions in Section 3.1.17 are exceeded for 10 minutes, outdoor air shall be controlled to the minimum outdoor airflow. When this occurs, the normal sequencing of the return air damper by the SAT control loop is suspended, and the return air damper position shall be modulated directly to maintain measured airflow at MinOAsp (i.e. return damper position shall equal MaxRA-P). The economizer damper shall remain open.
[Heading 6] If the economizer high limit conditions in Section 3.1.17 are not exceeded for 10 minutes, or the unit is no longer in Occupied Mode, release return damper to control by the SAT control loop (i.e. return damper position is limited by MaxRA-P endpoint, but is not directly controlled to equal MaxRA-P).
[Heading 3] Return-Fan Control − Airflow Tracking
[Heading 4] Return fan operates whenever associated supply fan is proven on.
[Heading 4] The active differential airflow setpoint S-R-DIFF* shall be S-R-DIFF for the entire system (see Section 1.2.1.5) adjusted by the sum of the area component of the breathing zone outdoor air flow rate of zones in Zone Groups that are in Occupied Mode relative to that in all zones served by the system.
[Info. box] The equations below will result in S-R-DIFF set to zero if no zones are in Occupied Mode, e.g., during Warmup, Cooldown, Setback, and Setup Modes.
[Heading 4] Return-fan speed shall be controlled to maintain return airflow equal to supply airflow less differential S-R-DIFF*. Where multiple air handling units share a common return fan (i.e. dual fan dual duct), return fan speed shall be controlled to maintain return airflow equal to total supply airflow of all associated units less differential S-R-DIFF*.
[Info. box] The following logic will keep supply airflow from exceeding the capability of the return fan, which is often designed to be smaller than the supply fan, which can result in excess outdoor air intake. This becomes an issue when S-R-DIFF* is zero during Warmup, Cooldown, Setback, and Setup Modes because the supply air fan can be at full speed due to VAV boxes operating at Vcool-max during these modes.
[Heading 4] Supply fan airflow shall be limited by a reverse-acting P-only loop whose setpoint is (Vrf-max + S-R-DIFF*) and whose output is maximum supply fan speed ranging from 0% to 100%.
[Heading 4] Relief/exhaust dampers shall be enabled when the associated supply and return fans are proven on and closed otherwise. Exhaust dampers shall modulate as the inverse of the return air damper per Section 3.16.2.3.
[Info. box] Airflow tracking requires a measurement of supply airflow and return airflow. Appendix A-9 shows AFMS at both fans. These are actually not mandatory, although they may improve accuracy if properly installed. The supply airflow can be calculated by summing VAV box airflow rates. Return airflow can be approximated by return-fan speed if there are no dampers in the return air path (the geometry of the return air system must be static for speed to track airflow.)
[Info. box] S-R-DIFF is determined empirically during the TAB phase. If there are intermittent or variable-flow exhaust fans, this setpoint should be dynamically adjusted based on exhaust fan status or airflow/speed.
[Heading 3] Freeze Protection
[Info. box] There are three stages of freeze protection. The first stage modulates the heating valve to maintain a safe SAT. The second stage eliminates outdoor air ventilation in case heating is not available for whatever reason. The third stage shuts down the unit and activates coil valves and pumps to circulate water in case the second stage does not work (e.g., stuck economizer damper).
[Heading 4] If the supply air temperature drops below 4.4°C for 5 minutes, send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, override the outdoor air damper to the minimum position, and modulate the heating coil to maintain a supply air temperature of at least 6°C. Disable this function when supply air temperature rises above 7°C for 5 minutes.
[Info. box] The first stage of freeze protection locks out the economizer. Most likely this has already occurred by this time, but this logic provides insurance.
[Heading 4] If the supply air temperature drops below 3.3°C for 5 minutes, fully close both the economizer damper and the minimum outdoor air damper for 1 hour and set a Level 3 alarm noting that minimum ventilation was interrupted. After 1 hour, the unit shall resume minimum outdoor air ventilation and enter the previous stage of freeze protection (see Section 3.16.12.1).
[Info. box] A timer is used (rather than an OAT threshold) to exit the second stage of freeze protection because a bad OAT sensor could lock out ventilation indefinitely; whereas a timer should just work and thus avoid problems with the unit becoming stuck in this mode with no ventilation.
[Info. box] Upon timer expiration, the unit will reenter the previous stage of freeze protection (MinOA ventilation, with heating to maintain SAT of 6°C), after which one of three possibilities will occur:
[Heading 5] If it is warm enough that the SAT rises above 7°C with minimum ventilation, the unit will remain in Stage 1 freeze protection for 5 minutes then resume normal operation.
[Info. box] If it is cold enough that SAT remains between 3.3°C and 7°C with heating and minimum ventilation, the unit will remain in Stage 1 freeze protection indefinitely until outdoor conditions warm up.
[Info. box] If it is so cold that SAT is less than 3.3°C with minimum ventilation, despite heating, then the unit will revert to Stage 2 freeze protection where it will remain for 1 hour. This process will then repeat.
[Heading 4] If supply air temperature drops below 3.3°C for 15 minutes or below 1°C for 5 minutes, shut down supply and return/relief fan(s), close outdoor air damper, open the cooling-coil valve to 100%, and energize the CHW pump system. Also send two (or more, as required to ensure that heating plant is active) heating hot-water plant requests, modulate the heating coil to maintain the higher of the supply air temperature or the mixed air temperature at 27°C, and set a Level 2 alarm indicating the unit is shut down by freeze protection.
[Heading 5] If a freeze-protection shutdown is triggered by a low air temperature sensor reading, it shall remain in effect until it is reset by a software switch from the operator’s workstation.
[Info. box] Stage 3 can be triggered by either of two conditions. The second condition is meant to respond to an extreme and sudden cold snap.
[Info. box] Protecting the cooling coil in this situation will require water movement through the coil, which means that the CHW pumps need to be energized.
[Info. box] Heating coil is controlled to an air temperature setpoint. The sensors will not read accurately with the fan off, but they will be influenced by proximity to the heating coil. A temperature of 27°C at either of these sensors indicates that the interior of the unit is sufficiently warm. This avoids the situation where a fixed valve position leads to very high (and potentially damaging) temperatures inside the unit.
[Heading 3] Alarms
[Heading 4] Maintenance interval alarm when fan has operated for more than 1500 hours: Level 4. Reset interval count when alarm is acknowledged.
[Heading 4] Fan alarm is indicated by the status being different from the command for a period of 15 seconds.
[Heading 5] Commanded on, status off: Level 2
[Heading 5] Commanded off, status on: Level 4
[Heading 4] Filter pressure drop exceeds the larger of the alarm limit or 12.5 Pa for 10 minutes when airflow (expressed as a percentage of design airflow or design speed if total airflow is not known) exceeds 20%: Level 4. The alarm limit shall vary with total airflow (if available; use fan speed if total airflow is not known) as follows:
[Normal] where DP100 is the high-limit pressure drop at design airflow (determine limit from filter manufacturer) and DPx is the high limit at the current airflow rate x (expressed as a fraction). For instance, the setpoint at 50% of design airflow would be (0.5)1.4, or 38% of the design high-limit pressure drop. See Section 1.1.4.4 for DP100.
[Info. box] The constant value threshold for the filter pressure drop alarm is a function of the transducer and A/D converter used to measure filter differential pressure. The value used shall be determined as the minimum accuracy of the transducer and A/D converter combination.
[Heading 3] Testing/Commissioning Overrides. Provide software switches that interlock to a CHW and hot-water plant level to
[Heading 4] force CHW valve full open, and
[Heading 4] force CHW valve full closed.
[Info. box] Per Section 3.1.11, all hardware points can be overridden through the BAS. Each of the following points is interlocked so that they can be overridden together at a zone-group level, per Section 3.4.5.
[Info. box] For example, the CxA can check for leaking dampers by forcing all VAV boxes in a Zone Group closed and then recording airflow at the AHU.
[Heading 3] Plant Requests
[Heading 4] Chilled-Water Reset Requests
[Heading 5] If the supply air temperature exceeds the supply air temperature setpoint by 3°C for 2 minutes, send 3 requests.
[Heading 5] Else if the supply air temperature exceeds the supply air temperature setpoint by 2°C for 2 minutes, send 2 requests.
[Heading 5] Else if the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 85%.
[Heading 5] Else if the CHW valve position is less than 95%, send 0 requests.
[Heading 4] Chiller Plant Requests. Send the chiller plant that serves the system a chiller plant request as follows:
[Heading 5] If the CHW valve position is greater than 95%, send 1 request until the CHW valve position is less than 10%.
[Heading 5] Else if the CHW valve position is less than 95%, send 0 requests.
