{
  "within": "Buildings.Templates.AirHandlersFans",
  "class_definition": [
    {
      "class_prefixes": "model",
      "class_specifier": {
        "long_class_specifier": {
          "identifier": "VAVMultiZone",
          "description_string": "Multiple-zone VAV",
          "composition": {
            "element_list": [
              {
                "extends_clause": {
                  "name": "Buildings.Templates.AirHandlersFans.Interfaces.PartialAirHandler",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "nZon",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "final": true,
                                  "element_modification": {
                                    "name": "min",
                                    "modification": {
                                      "equal": true,
                                      "expression": { "simple_expression": "2" }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_redeclaration": {
                        "component_clause1": {
                          "type_specifier": "Buildings.Templates.AirHandlersFans.Data.VAVMultiZone",
                          "component_declaration1": {
                            "declaration": {
                              "identifier": "dat",
                              "modification": {
                                "class_modification": [
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typCoiHeaPre",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "coiHeaPre.typ"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typCoiCoo",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "coiCoo.typ"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typCoiHeaReh",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "coiHeaReh.typ"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typValCoiHeaPre",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "coiHeaPre.typVal"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typValCoiCoo",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "coiCoo.typVal"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typValCoiHeaReh",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "coiHeaReh.typVal"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typDamOut",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "secOutRel.typDamOut"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typDamOutMin",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "secOutRel.typDamOutMin"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typDamRet",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "secOutRel.typDamRet"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typDamRel",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "secOutRel.typDamRel"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typCtl",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "ctl.typ"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "typSecRel",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "secOutRel.typSecRel"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "minOADes",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "ctl.minOADes"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "buiPreCon",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "ctl.buiPreCon"
                                          }
                                        }
                                      }
                                    }
                                  }
                                ]
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "typ",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "Buildings.Templates.AirHandlersFans.Types.Configuration.SingleDuct"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "have_porRel",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "secOutRel.typ <> Types.OutdoorReliefReturnSection.EconomizerNoRelief"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "have_souChiWat",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "coiCoo.have_sou"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "have_souHeaWat",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "coiHeaPre.have_sou or coiHeaReh.have_sou"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "typFanSup",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "if_expression": {
                                "if_elseif": [
                                  {
                                    "condition": {
                                      "simple_expression": "fanSupDra.typ <> Buildings.Templates.Components.Types.Fan.None"
                                    },
                                    "then": {
                                      "simple_expression": "fanSupDra.typ"
                                    }
                                  },
                                  {
                                    "condition": {
                                      "simple_expression": "fanSupBlo.typ <> Buildings.Templates.Components.Types.Fan.None"
                                    },
                                    "then": {
                                      "simple_expression": "fanSupBlo.typ"
                                    }
                                  }
                                ],
                                "else_expression": {
                                  "simple_expression": "Buildings.Templates.Components.Types.Fan.None"
                                }
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "typFanRel",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "secOutRel.typFanRel"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "typFanRet",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "secOutRel.typFanRet"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "mChiWat_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "if_expression": {
                                "if_elseif": [
                                  {
                                    "condition": {
                                      "simple_expression": "coiCoo.have_sou"
                                    },
                                    "then": {
                                      "simple_expression": "dat.coiCoo.mWat_flow_nominal"
                                    }
                                  }
                                ],
                                "else_expression": { "simple_expression": "0" }
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "mHeaWat_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "(if coiHeaPre.have_sou then dat.coiHeaPre.mWat_flow_nominal else 0) +(if coiHeaReh.have_sou then dat.coiHeaReh.mWat_flow_nominal else 0)"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "QChiWat_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "if_expression": {
                                "if_elseif": [
                                  {
                                    "condition": {
                                      "simple_expression": "coiCoo.have_sou"
                                    },
                                    "then": {
                                      "simple_expression": "dat.coiCoo.Q_flow_nominal"
                                    }
                                  }
                                ],
                                "else_expression": { "simple_expression": "0" }
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "QHeaWat_flow_nominal",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "(if coiHeaPre.have_sou then dat.coiHeaPre.Q_flow_nominal else 0) +(if coiHeaReh.have_sou then dat.coiHeaReh.Q_flow_nominal else 0)"
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "final": true,
                "component_clause": {
                  "type_prefix": "parameter",
                  "type_specifier": "Boolean",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "have_senPreBui",
                        "modification": {
                          "equal": true,
                          "expression": {
                            "simple_expression": "secOutRel.typSecRel == Buildings.Templates.AirHandlersFans.Types.ReliefReturnSection.ReliefDamper or secOutRel.typSecRel == Buildings.Templates.AirHandlersFans.Types.ReliefReturnSection.ReliefFan or secOutRel.typSecRel == Buildings.Templates.AirHandlersFans.Types.ReliefReturnSection.ReturnFan and secOutRel.typCtlFanRet == Buildings.Templates.AirHandlersFans.Types.ControlFanReturn.BuildingPressure"
                          }
                        }
                      },
                      "description": {
                        "description_string": "Set to true if building static pressure sensor is used",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Evaluate",
                                "modification": {
                                  "equal": true,
                                  "expression": { "simple_expression": "true" }
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Configuration\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "inner": true,
                "replaceable": true,
                "constraining_clause": {
                  "name": "Components.OutdoorReliefReturnSection.Interfaces.PartialOutdoorReliefReturnSection",
                  "class_modification": [
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "MediumAir",
                            "value": { "name": "MediumAir" }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "typCtlFanRet",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "ctl.typCtlFanRet"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "typCtlEco",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "ctl.typCtlEco"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "dat",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "final": true,
                                  "element_modification": {
                                    "name": "mOutMin_flow_nominal",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "dat.mOutMin_flow_nominal"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "final": true,
                                  "element_modification": {
                                    "name": "damOut",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "dat.damOut"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "final": true,
                                  "element_modification": {
                                    "name": "damOutMin",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "dat.damOutMin"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "final": true,
                                  "element_modification": {
                                    "name": "damRel",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "dat.damRel"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "final": true,
                                  "element_modification": {
                                    "name": "damRet",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "dat.damRet"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "final": true,
                                  "element_modification": {
                                    "name": "fanRel",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "dat.fanRel"
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "final": true,
                                  "element_modification": {
                                    "name": "fanRet",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "dat.fanRet"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "Components.OutdoorReliefReturnSection.Economizer",
                  "component_list": [
                    { "declaration": { "identifier": "secOutRel" } }
                  ]
                },
                "description": {
                  "description_string": "Outdoor/relief/return air section",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Dialog",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "group",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "\"Outdoor/relief/return air section\""
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Placement",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "transformation",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "extent",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "{{-280,-220},{-120,-60}}"
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Sensors.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirMix",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ctl.use_TMix"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Components.Types.SensorTemperature.Averaging"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAirSup_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Mixed air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Supply air section\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "enable",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "false"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{-110,-210},{-90,-190}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "inner": true,
                "replaceable": true,
                "constraining_clause": {
                  "name": "Buildings.Templates.Components.Fans.Interfaces.PartialFan",
                  "class_modification": [
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "Medium",
                            "value": { "name": "MediumAir" }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "dat",
                          "modification": {
                            "equal": true,
                            "expression": { "simple_expression": "dat.fanSup" }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "have_senFlo",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "ctl.typCtlFanRet == Buildings.Templates.AirHandlersFans.Types.ControlFanReturn.AirflowTracking"
                            }
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Fans.None",
                  "component_list": [
                    { "declaration": { "identifier": "fanSupBlo" } }
                  ]
                },
                "description": {
                  "description_string": "Supply fan - Blow through",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "choices",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Fans.None",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "fanSupBlo"
                                                  },
                                                  "description": {
                                                    "description_string": "No fan"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Fans.SingleVariable",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "fanSupBlo"
                                                  },
                                                  "description": {
                                                    "description_string": "Single fan - Variable speed"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Fans.ArrayVariable",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "fanSupBlo"
                                                  },
                                                  "description": {
                                                    "description_string": "Fan array - Variable speed"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Dialog",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "group",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "\"Supply air section\""
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "enable",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "fanSupDra.typ == Buildings.Templates.Components.Types.Fan.None"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Placement",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "transformation",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "extent",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "{{-50,-210},{-30,-190}}"
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Sensors.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirCoiHeaLvg",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiHeaPre.typ <> Buildings.Templates.Components.Types.Coil.None and coiCoo.typ <> Buildings.Templates.Components.Types.Coil.None"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Components.Types.SensorTemperature.Averaging"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAirSup_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Heating coil leaving air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Supply air section\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{40,-210},{60,-190}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Sensors.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirCoiCooLvg",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "coiCoo.typ <> Buildings.Templates.Components.Types.Coil.None and coiHeaReh.typ <> Buildings.Templates.Components.Types.Coil.None"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Components.Types.SensorTemperature.Averaging"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAirSup_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Cooling coil leaving air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Supply air section\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{100,-210},{120,-190}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "inner": true,
                "replaceable": true,
                "constraining_clause": {
                  "name": "Buildings.Templates.Components.Fans.Interfaces.PartialFan",
                  "class_modification": [
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "Medium",
                            "value": { "name": "MediumAir" }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "dat",
                          "modification": {
                            "equal": true,
                            "expression": { "simple_expression": "dat.fanSup" }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "have_senFlo",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "ctl.typCtlFanRet == Buildings.Templates.AirHandlersFans.Types.ControlFanReturn.AirflowTracking"
                            }
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Fans.SingleVariable",
                  "component_list": [
                    { "declaration": { "identifier": "fanSupDra" } }
                  ]
                },
                "description": {
                  "description_string": "Supply fan - Draw through",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "choices",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Fans.None",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "fanSupDra"
                                                  },
                                                  "description": {
                                                    "description_string": "No fan"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Fans.SingleVariable",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "fanSupDra"
                                                  },
                                                  "description": {
                                                    "description_string": "Single fan - Variable speed"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Fans.ArrayVariable",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "fanSupDra"
                                                  },
                                                  "description": {
                                                    "description_string": "Fan array - Variable speed"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Dialog",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "group",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "\"Supply air section\""
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "enable",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "fanSupBlo.typ == Buildings.Templates.Components.Types.Fan.None"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Placement",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "transformation",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "extent",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "{{172,-210},{192,-190}}"
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "inner": true,
                "replaceable": true,
                "constraining_clause": {
                  "name": "Buildings.Templates.AirHandlersFans.Components.Controls.Interfaces.PartialVAVMultizone",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "dat",
                          "modification": {
                            "equal": true,
                            "expression": { "simple_expression": "dat.ctl" }
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "nZon",
                          "modification": {
                            "equal": true,
                            "expression": { "simple_expression": "nZon" }
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "Components.Controls.OpenLoop",
                  "component_list": [{ "declaration": { "identifier": "ctl" } }]
                },
                "description": {
                  "description_string": "AHU controller",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "choices",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.AirHandlersFans.Components.Controls.G36VAVMultiZone",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "ctl"
                                                  },
                                                  "description": {
                                                    "description_string": "Guideline 36 controller"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.AirHandlersFans.Components.Controls.OpenLoop",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "ctl"
                                                  },
                                                  "description": {
                                                    "description_string": "Open loop controller"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Dialog",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "group",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "\"Controls\""
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Placement",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "transformation",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "extent",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "{{-220,-10},{-200,10}}"
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Sensors.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Components.Types.SensorTemperature.Standard"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAirSup_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Supply air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Supply air section\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{210,-210},{230,-190}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Sensors.DifferentialPressure",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pAirSup_rel",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Duct static pressure sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Supply air section\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{250,-230},{270,-210}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Sensors.DifferentialPressure",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "pBui_rel",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senPreBui"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "text_flip",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "true"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Building static pressure",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{10,30},{-10,50}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.Sources.Outside",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "out",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": { "simple_expression": "3" }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Outdoor conditions",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{-10,-10},{10,10}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              },
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "rotation",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "-90"
                                                      }
                                                    }
                                                  }
                                                }
                                              },
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "origin",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{-40,90}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Fluid.Sources.Boundary_pT",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "bui",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "use_p_in",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "have_senPreBui"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "nPorts",
                                  "modification": {
                                    "equal": true,
                                    "expression": { "simple_expression": "1" }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Building absolute pressure in representative space",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{-10,-10},{10,10}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              },
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "rotation",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "-90"
                                                      }
                                                    }
                                                  }
                                                }
                                              },
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "origin",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{40,60}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Sensors.Temperature",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "TAirRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ctl.typCtlEco == Buildings.Templates.AirHandlersFans.Types.ControlEconomizer.DifferentialDryBulb or ctl.typCtlEco == Buildings.Templates.AirHandlersFans.Types.ControlEconomizer.FixedDryBulbWithDifferentialDryBulb"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "typ",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Buildings.Templates.Components.Types.SensorTemperature.Standard"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAirRet_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return air temperature sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Exhaust/relief/return section\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{220,-90},{200,-70}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Sensors.SpecificEnthalpy",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "hAirRet",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumAir" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "have_sen",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "ctl.typCtlEco == Buildings.Templates.AirHandlersFans.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mAirRet_flow_nominal"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "description": {
                        "description_string": "Return air enthalpy sensor",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Dialog",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "group",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"Exhaust/relief/return section\""
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{250,-90},{230,-70}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "inner": true,
                "replaceable": true,
                "constraining_clause": {
                  "name": "Buildings.Templates.Components.Coils.Interfaces.PartialCoil",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "dat",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "dat.coiHeaPre"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "MediumAir",
                            "value": { "name": "MediumAir" }
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Coils.None",
                  "component_list": [
                    { "declaration": { "identifier": "coiHeaPre" } }
                  ]
                },
                "description": {
                  "description_string": "Heating coil in preheat position",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "choices",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Coils.None",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "coiHeaPre"
                                                  },
                                                  "description": {
                                                    "description_string": "No coil"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Coils.WaterBasedHeating",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "coiHeaPre",
                                                    "modification": {
                                                      "class_modification": [
                                                        {
                                                          "element_redeclaration": {
                                                            "final": true,
                                                            "short_class_definition": {
                                                              "class_prefixes": "package",
                                                              "short_class_specifier": {
                                                                "identifier": "MediumHeaWat",
                                                                "value": {
                                                                  "name": "MediumHeaWat"
                                                                }
                                                              }
                                                            }
                                                          }
                                                        }
                                                      ]
                                                    }
                                                  },
                                                  "description": {
                                                    "description_string": "Hot water coil"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Coils.ElectricHeating",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "coiHeaPre"
                                                  },
                                                  "description": {
                                                    "description_string": "Modulating electric heating coil"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Dialog",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "group",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "\"Heating coil\""
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "enable",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "coiHeaReh.typ == Buildings.Templates.Components.Types.Coil.None"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Placement",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "transformation",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "extent",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "{{10,-210},{30,-190}}"
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "inner": true,
                "replaceable": true,
                "constraining_clause": {
                  "name": "Buildings.Templates.Components.Coils.Interfaces.PartialCoil",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "dat",
                          "modification": {
                            "equal": true,
                            "expression": { "simple_expression": "dat.coiCoo" }
                          }
                        }
                      }
                    },
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "MediumAir",
                            "value": { "name": "MediumAir" }
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Coils.None",
                  "component_list": [
                    { "declaration": { "identifier": "coiCoo" } }
                  ]
                },
                "description": {
                  "description_string": "Cooling coil",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "choices",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Coils.None",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "coiCoo"
                                                  },
                                                  "description": {
                                                    "description_string": "No coil"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Coils.WaterBasedCooling",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "coiCoo",
                                                    "modification": {
                                                      "class_modification": [
                                                        {
                                                          "element_redeclaration": {
                                                            "final": true,
                                                            "short_class_definition": {
                                                              "class_prefixes": "package",
                                                              "short_class_specifier": {
                                                                "identifier": "MediumChiWat",
                                                                "value": {
                                                                  "name": "MediumChiWat"
                                                                }
                                                              }
                                                            }
                                                          }
                                                        }
                                                      ]
                                                    }
                                                  },
                                                  "description": {
                                                    "description_string": "Chilled water coil"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Coils.EvaporatorVariableSpeed",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "coiCoo"
                                                  },
                                                  "description": {
                                                    "description_string": "Evaporator coil with variable speed compressor"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Dialog",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "group",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "\"Cooling coil\""
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Placement",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "transformation",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "extent",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "{{70,-210},{90,-190}}"
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "inner": true,
                "replaceable": true,
                "constraining_clause": {
                  "name": "Buildings.Templates.Components.Coils.Interfaces.PartialCoil",
                  "class_modification": [
                    {
                      "element_modification_or_replaceable": {
                        "final": true,
                        "element_modification": {
                          "name": "dat",
                          "modification": {
                            "equal": true,
                            "expression": {
                              "simple_expression": "dat.coiHeaReh"
                            }
                          }
                        }
                      }
                    },
                    {
                      "element_redeclaration": {
                        "final": true,
                        "short_class_definition": {
                          "class_prefixes": "package",
                          "short_class_specifier": {
                            "identifier": "MediumAir",
                            "value": { "name": "MediumAir" }
                          }
                        }
                      }
                    }
                  ]
                },
                "component_clause": {
                  "type_specifier": "Buildings.Templates.Components.Coils.None",
                  "component_list": [
                    { "declaration": { "identifier": "coiHeaReh" } }
                  ]
                },
                "description": {
                  "description_string": "Heating coil in reheat position",
                  "annotation": [
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "choices",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Coils.None",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "coiHeaReh"
                                                  },
                                                  "description": {
                                                    "description_string": "No coil"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Coils.WaterBasedHeating",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "coiHeaReh",
                                                    "modification": {
                                                      "class_modification": [
                                                        {
                                                          "element_redeclaration": {
                                                            "final": true,
                                                            "short_class_definition": {
                                                              "class_prefixes": "package",
                                                              "short_class_specifier": {
                                                                "identifier": "MediumHeaWat",
                                                                "value": {
                                                                  "name": "MediumHeaWat"
                                                                }
                                                              }
                                                            }
                                                          }
                                                        }
                                                      ]
                                                    }
                                                  },
                                                  "description": {
                                                    "description_string": "Hot water coil"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "choice",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_redeclaration": {
                                            "element_replaceable": {
                                              "component_clause1": {
                                                "type_specifier": "Buildings.Templates.Components.Coils.ElectricHeating",
                                                "component_declaration1": {
                                                  "declaration": {
                                                    "identifier": "coiHeaReh"
                                                  },
                                                  "description": {
                                                    "description_string": "Modulating electric heating coil"
                                                  }
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Dialog",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "group",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "\"Heating coil\""
                                      }
                                    }
                                  }
                                }
                              },
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "enable",
                                    "modification": {
                                      "equal": true,
                                      "expression": {
                                        "simple_expression": "coiHeaPre.typ == Buildings.Templates.Components.Types.Coil.None"
                                      }
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    },
                    {
                      "element_modification_or_replaceable": {
                        "element_modification": {
                          "name": "Placement",
                          "modification": {
                            "class_modification": [
                              {
                                "element_modification_or_replaceable": {
                                  "element_modification": {
                                    "name": "transformation",
                                    "modification": {
                                      "class_modification": [
                                        {
                                          "element_modification_or_replaceable": {
                                            "element_modification": {
                                              "name": "extent",
                                              "modification": {
                                                "equal": true,
                                                "expression": {
                                                  "simple_expression": "{{130,-210},{150,-190}}"
                                                }
                                              }
                                            }
                                          }
                                        }
                                      ]
                                    }
                                  }
                                }
                              }
                            ]
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.FixedResistances.Junction",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "junHeaWatSup",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumHeaWat" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mHeaWat_flow_nominal*{1,-1,-1}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Modelica.Fluid.Types.Dynamics.FixedInitial"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dp_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "fill(0,3)"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "simple_expression": "have_souHeaWat"
                      },
                      "description": {
                        "description_string": "HHW supply junction",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{-10,-10},{10,10}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              },
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "rotation",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "90"
                                                      }
                                                    }
                                                  }
                                                }
                                              },
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "origin",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{20,-260}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              },
              {
                "component_clause": {
                  "type_specifier": "Fluid.FixedResistances.Junction",
                  "component_list": [
                    {
                      "declaration": {
                        "identifier": "junHeaWatSup1",
                        "modification": {
                          "class_modification": [
                            {
                              "element_redeclaration": {
                                "final": true,
                                "short_class_definition": {
                                  "class_prefixes": "package",
                                  "short_class_specifier": {
                                    "identifier": "Medium",
                                    "value": { "name": "MediumHeaWat" }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "final": true,
                                "element_modification": {
                                  "name": "m_flow_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "mHeaWat_flow_nominal*{1,-1,1}"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "energyDynamics",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "Modelica.Fluid.Types.Dynamics.FixedInitial"
                                    }
                                  }
                                }
                              }
                            },
                            {
                              "element_modification_or_replaceable": {
                                "element_modification": {
                                  "name": "dp_nominal",
                                  "modification": {
                                    "equal": true,
                                    "expression": {
                                      "simple_expression": "fill(0,3)"
                                    }
                                  }
                                }
                              }
                            }
                          ]
                        }
                      },
                      "condition_attribute": {
                        "simple_expression": "have_souHeaWat"
                      },
                      "description": {
                        "description_string": "HHW return junction",
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Placement",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "transformation",
                                          "modification": {
                                            "class_modification": [
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "extent",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{{10,-10},{-10,10}}"
                                                      }
                                                    }
                                                  }
                                                }
                                              },
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "rotation",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "90"
                                                      }
                                                    }
                                                  }
                                                }
                                              },
                                              {
                                                "element_modification_or_replaceable": {
                                                  "element_modification": {
                                                    "name": "origin",
                                                    "modification": {
                                                      "equal": true,
                                                      "expression": {
                                                        "simple_expression": "{-20,-240}"
                                                      }
                                                    }
                                                  }
                                                }
                                              }
                                            ]
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "element_sections": [
              {
                "equation_section": {
                  "initial": true,
                  "equation": [
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": "typFanSup <> Buildings.Templates.Components.Types.Fan.None"
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"In \" +getInstanceName() +\": \" +\"The template is configured with no supply fan, which is not supported.\""
                              }
                            }
                          }
                        }
                      }
                    },
                    {
                      "function_call_equation": {
                        "function_name": "assert",
                        "function_call_args": {
                          "function_argument": {
                            "expression": {
                              "simple_expression": "not (fanSupBlo.typ <> Buildings.Templates.Components.Types.Fan.None and fanSupDra.typ <> Buildings.Templates.Components.Types.Fan.None)"
                            }
                          },
                          "function_arguments": {
                            "function_argument": {
                              "expression": {
                                "simple_expression": "\"In \" +getInstanceName() +\": \" +\"The template is configured with both a blow-through fan and a draw-through fan, which is not supported.\""
                              }
                            }
                          }
                        }
                      }
                    }
                  ]
                }
              },
              {
                "equation_section": {
                  "equation": [
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "TAirMix" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "y" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "TAirMix" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "TAirCoiHeaLvg" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "y" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "TAirCoiHeaLvg" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "TAirSup" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "y" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "TAirSup" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "pAirSup_rel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "y" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "pAirSup_rel" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "hAirRet" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "y" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "hAirRet" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "TAirRet" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "y" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "TAirRet" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "fanSupDra" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "bus" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "fanSup" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "fanSupBlo" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "bus" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "fanSup" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "coiHeaPre" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "bus" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "coiHea" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "coiCoo" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "bus" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "coiCoo" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "coiHeaReh" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "bus" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "coiHea" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "secOutRel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "bus" }
                        ],
                        "to": [{ "dot_op": false, "identifier": "bus" }]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "bui" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "p_in" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "pBui" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "pBui_rel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "y" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "bus" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "pBui_rel" }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "port_aChiWat" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "coiCoo" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_aSou" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{100,-280},{100,-268},{85,-268},{85,-210}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "coiCoo" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_bSou" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "port_bChiWat" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{75,-210},{75,-268},{60,-268},{60,-280}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [{ "dot_op": false, "identifier": "busWea" }],
                        "to": [
                          { "dot_op": false, "identifier": "coiCoo" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "busWea" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{0,280},{0,100},{74,100},{74,-190}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{255,204,51}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "thickness",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "0.5"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "TAirMix" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "fanSupBlo" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-90,-200},{-50,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "coiHeaReh" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "fanSupDra" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{150,-200},{172,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [{ "dot_op": false, "identifier": "busWea" }],
                        "to": [
                          { "dot_op": false, "identifier": "out" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "weaBus" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{0,280},{0,100},{-39.8,100}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{255,204,51}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "thickness",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "0.5"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "pBui_rel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "out" },
                          { "dot_op": true },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              { "expression": { "simple_expression": "1" } }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-10,40},{-40,40},{-40,80},{-41.3333,80}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "bui" },
                          { "dot_op": true },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              { "expression": { "simple_expression": "1" } }
                            ]
                          }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "pBui_rel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{40,50},{40,40},{10,40}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "ctl" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "busTer" }
                        ],
                        "to": [{ "dot_op": false, "identifier": "busTer" }]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-200,0},{300,0}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{255,204,51}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "thickness",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "0.5"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Text",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "string",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"%second\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "index",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "1"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "extent",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{6,3},{6,3}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "horizontalAlignment",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "TextAlignment.Left"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "ctl" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "bus" }
                        ],
                        "to": [{ "dot_op": false, "identifier": "bus" }]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-220,0},{-300,0}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{255,204,51}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "thickness",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "0.5"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          },
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Text",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "string",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "\"%second\""
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "index",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "1"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "extent",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-6,3},{-6,3}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "horizontalAlignment",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "TextAlignment.Right"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [{ "dot_op": false, "identifier": "port_Ret" }],
                        "to": [
                          { "dot_op": false, "identifier": "hAirRet" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{300,-80},{250,-80}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "hAirRet" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "TAirRet" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{230,-80},{220,-80}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "coiHeaPre" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "TAirCoiHeaLvg" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{30,-200},{40,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "TAirCoiHeaLvg" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "coiCoo" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{60,-200},{70,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "coiCoo" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "TAirCoiCooLvg" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{90,-200},{100,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "TAirCoiCooLvg" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "coiHeaReh" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{120,-200},{130,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "secOutRel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_Sup" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "TAirMix" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-120,-200},{-110,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "secOutRel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_bPre" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "out" },
                          { "dot_op": true },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              { "expression": { "simple_expression": "2" } }
                            ]
                          }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-162,-60},{-162,80},{-40,80}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [{ "dot_op": false, "identifier": "port_Rel" }],
                        "to": [
                          { "dot_op": false, "identifier": "secOutRel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_Rel" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-300,-80},{-280,-80}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [{ "dot_op": false, "identifier": "port_Out" }],
                        "to": [
                          { "dot_op": false, "identifier": "secOutRel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_Out" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-300,-200},{-280,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "TAirSup" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [{ "dot_op": false, "identifier": "port_Sup" }]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{230,-200},{300,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "TAirSup" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "pAirSup_rel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{230,-200},{240,-200},{240,-220},{250,-220}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "fanSupDra" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "TAirSup" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{192,-200},{210,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "port_aHeaWat" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "junHeaWatSup" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_1" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{20,-280},{20,-270}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "port_bHeaWat" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "junHeaWatSup1" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_2" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-20,-280},{-20,-250}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "junHeaWatSup" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_3" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "coiHeaReh" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_aSou" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{30,-260},{145,-260},{145,-210}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "coiHeaReh" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_bSou" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "junHeaWatSup1" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_3" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{135,-210},{135,-240},{-10,-240}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "coiHeaPre" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_bSou" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "junHeaWatSup1" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_1" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{15,-210},{15,-220},{-20,-220},{-20,-230}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "junHeaWatSup" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_2" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "coiHeaPre" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_aSou" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{20,-250},{20,-220},{25,-220},{25,-210}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "out" },
                          { "dot_op": true },
                          {
                            "dot_op": false,
                            "identifier": "ports",
                            "array_subscripts": [
                              { "expression": { "simple_expression": "3" } }
                            ]
                          }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "pAirSup_rel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-38.6667,80},{280,80},{280,-220},{270,-220}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "secOutRel" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_Ret" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "TAirRet" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-120,-80.2},{40,-80.2},{40,-80},{200,-80}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    },
                    {
                      "connect_clause": {
                        "from": [
                          { "dot_op": false, "identifier": "fanSupBlo" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_b" }
                        ],
                        "to": [
                          { "dot_op": false, "identifier": "coiHeaPre" },
                          { "dot_op": true },
                          { "dot_op": false, "identifier": "port_a" }
                        ]
                      },
                      "description": {
                        "annotation": [
                          {
                            "element_modification_or_replaceable": {
                              "element_modification": {
                                "name": "Line",
                                "modification": {
                                  "class_modification": [
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "points",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{{-30,-200},{10,-200}}"
                                            }
                                          }
                                        }
                                      }
                                    },
                                    {
                                      "element_modification_or_replaceable": {
                                        "element_modification": {
                                          "name": "color",
                                          "modification": {
                                            "equal": true,
                                            "expression": {
                                              "simple_expression": "{0,127,255}"
                                            }
                                          }
                                        }
                                      }
                                    }
                                  ]
                                }
                              }
                            }
                          }
                        ]
                      }
                    }
                  ]
                }
              }
            ],
            "annotation": [
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "defaultComponentName",
                    "modification": {
                      "equal": true,
                      "expression": { "simple_expression": "\"VAV\"" }
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Icon",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "coordinateSystem",
                              "modification": {
                                "class_modification": [
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "preserveAspectRatio",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "false"
                                          }
                                        }
                                      }
                                    }
                                  }
                                ]
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Diagram",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "coordinateSystem",
                              "modification": {
                                "class_modification": [
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "preserveAspectRatio",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "false"
                                          }
                                        }
                                      }
                                    }
                                  },
                                  {
                                    "element_modification_or_replaceable": {
                                      "element_modification": {
                                        "name": "extent",
                                        "modification": {
                                          "equal": true,
                                          "expression": {
                                            "simple_expression": "{{-300,-280},{300,280}}"
                                          }
                                        }
                                      }
                                    }
                                  }
                                ]
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "graphics",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "{Line(points={{250,-206},{250,-220},{256,-220}},color={0,0,0},thickness=1),Line(points={{264,-220},{270,-220}},color={0,0,0},thickness=1),Bitmap(extent={{-84,-210},{-76,-190}},fileName=\"modelica://Buildings/Resources/Images/Templates/Components/Filters/Filter.svg\"),Bitmap(extent={{-84,-224},{-76,-216}},fileName=\"modelica://Buildings/Resources/Images/Templates/Components/Sensors/DifferentialPressure.svg\"),Line(points={{-90,-206},{-90,-220},{-84,-220}},color={0,0,0},thickness=1),Line(points={{-70,-206},{-70,-220},{-76,-220}},color={0,0,0},thickness=1),Line(points={{300,-70},{-120,-70}},color={0,0,0}),Line(points={{300,-90},{-120,-90}},color={0,0,0}),Line(points={{300,-210},{-120,-210}},color={0,0,0}),Line(points={{300,-190},{-120,-190}},color={0,0,0}),Line(visible=have_senPreBui,points={{-16,40},{-10,40}},color={0,0,0},thickness=1),Line(visible=have_senPreBui,points={{16,40},{10,40}},color={0,0,0},thickness=1),Text(visible=have_senPreBui,extent={{18,46},{60,34}},lineColor={0,0,0},horizontalAlignment=TextAlignment.Left,fontName=\"sans-serif\",textString=\"REPRESENTATIVE SPACE\nINSIDE BUILDING\",fontSize=4),Text(visible=have_senPreBui,extent={{-60,46},{-18,34}},lineColor={0,0,0},horizontalAlignment=TextAlignment.Right,fontName=\"sans-serif\",textString=\"REFERENCE OUTSIDE\nBUILDING\",fontSize=4)}"
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              },
              {
                "element_modification_or_replaceable": {
                  "element_modification": {
                    "name": "Documentation",
                    "modification": {
                      "class_modification": [
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "info",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<h4>Description</h4>\n<p>\nThis template represents a multiple-zone VAV air handler for\na single duct system serving <b>at least two</b> terminal units.\n</p>\n<p>\nThe possible equipment configurations are enumerated in the table below.\nThe user may refer to\n<a href=\\\"#ASHRAE2018\\\">ASHRAE (2018)</a>\nfor further details.\nThe first option displayed in bold characters corresponds to the default configuration.<br/>\n</p>\n<table summary=\\\"summary\\\" border=\\\"1\\\">\n<tr><th>Component</th><th>Supported configuration</th><th>Note</th></tr>\n<tr><td>Outdoor air section</td>\n<td>\n<b>Single common OA damper with AFMS</b><br/>\nSeparate dedicated OA dampers with AFMS<br/>\nSeparate dedicated OA dampers with differential pressure sensor\n</td>\n<td></td>\n</tr>\n<tr><td>Relief/return air section</td>\n<td>\n<b>Return fan with modulating relief damper</b><br/>\nModulating relief damper without fan<br/>\nNo relief branch<br/>\nRelief fan with two-position relief damper\n</td>\n<td>Nonactuated barometric relief is currently not supported.</td>\n</tr>\n<tr><td>Supply fan - Blow-through position</td>\n<td>\n<b>No fan</b><br/>\nSingle fan - Variable speed<br/>\nFan array - Variable speed\n</td>\n<td>At least one supply fan must be specified, either in blow-through\nor draw-through position. Those two configurations are exclusive from\none another.</td>\n</tr>\n<tr><td>Heating coil - Preheat position</td>\n<td>\n<b>No coil</b><br/>\nModulating electric heating coil<br/>\nHot water coil\n</td>\n<td>By default a two-way modulating valve is considered for\na hot water coil.\nAlternative options for the control valve are available.</td>\n</tr>\n<tr><td>Cooling coil</td>\n<td>\n<b>No coil</b><br/>\nChilled water coil<br/>\nEvaporator coil with variable speed compressor\n</td>\n<td>By default a two-way modulating valve is considered for\na chilled water coil.\nAlternative options for the control valve are available.</td>\n</tr>\n<tr><td>Heating coil - Reheat position</td>\n<td>\n<b>No coil</b><br/>\nModulating electric heating coil<br/>\nHot water coil\n</td>\n<td>By default a two-way modulating valve is considered for\na hot water coil.\nAlternative options for the control valve are available.</td>\n</tr>\n<tr><td>Supply fan - Draw-through position</td>\n<td>\n<b>Single fan - Variable speed</b><br/>\nFan array - Variable speed<br/>\nNo fan\n</td>\n<td>At least one supply fan must be specified, either in blow-through\nor draw-through position. Those two configurations are exclusive from\none another.</td>\n</tr>\n<tr><td>Return fan</td>\n<td>\n<b>Single fan - Variable speed</b><br/>\nFan array - Variable speed<br/>\nNo fan\n</td>\n<td>The relief fan and the return fan are both optional and\nthey are exclusive from one another.</td>\n</tr>\n<tr><td>Relief fan</td>\n<td>\n<b>No fan</b><br/>\nSingle fan - Variable speed<br/>\nFan array - Variable speed\n</td>\n<td>The relief fan and the return fan are both optional and\nthey are exclusive from one another.</td>\n</tr>\n<tr><td>Controller</td>\n<td>\n<b>Open loop controller</b><br/>\nASHRAE Guideline 36 controller\n</td>\n<td></td>\n</tr>\n<tr><td>Exhaust fan</td>\n<td>\n<i>Not available: see note</i>\n</td>\n<td>All exhaust fans that normally operate with the air handler must\nbe configured separately, by means of a dedicated template.\n<!-- RFE: This should be integrated in the AHU template ultimately. -->\n</td>\n</tr>\n<tr><td>Heat recovery</td>\n<td>\n<i>Not available: see note</i>\n</td>\n<td>Currently no heat recovery equipment is supported.\n<!-- RFE: This should be integrated in the AHU template ultimately. -->\n</td>\n</tr>\n</table>\n<h4>Simulation model assumptions and requirements</h4>\n<h5>Pressure reference</h5>\n<p>\nThe duct static pressure sensors use the outdoor absolute pressure\nas an approximation of the reference pressure in the mechanical room\nwhere the air handler is located.\n</p>\n<p>\nWhen a building static pressure measurement is required by the control\nsequence\n(<code>ctl.typCtlFanRet=AirHandlersFans.Types.ControlFanReturn.BuildingPressure</code>),\nthe corresponding sensor <code>pBui_rel</code> is instantiated\nwithin the current class.\nIn this case, an additional variable <code>pBui</code> needs to be\nconnected to the control bus to pass in the value of the absolute pressure\nin a representative space of the building.\nThis is only for templating purposes, the actual control point remains the\nrelative building static pressure.\n</p>\n<h4>References</h4>\n<ul>\n<li id=\\\"ASHRAE2018\\\">\nASHRAE, 2018. Guideline 36-2018, High-Performance Sequences of Operation\nfor HVAC Systems. Atlanta, GA.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        },
                        {
                          "element_modification_or_replaceable": {
                            "element_modification": {
                              "name": "revisions",
                              "modification": {
                                "equal": true,
                                "expression": {
                                  "simple_expression": "\"<html>\n<ul>\n<li>\nFebruary 11, 2022, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""
                                }
                              }
                            }
                          }
                        }
                      ]
                    }
                  }
                }
              }
            ]
          }
        }
      }
    }
  ],
  "modelicaFile": "Buildings/Templates/AirHandlersFans/VAVMultiZone.mo",
  "fullMoFilePath": "/dependencies/modelica-buildings/Buildings/Templates/AirHandlersFans/VAVMultiZone.mo",
  "checksum": "99d8c2fedea9b2ecfed2237b6af4bef6"
}
