{"within":"Buildings.Templates.AirHandlersFans","stored_class_definitions":[{"class_prefixes":"model","class_specifier":{"long_class_specifier":{"identifier":"VAVMultiZone","description_string":"Multiple-zone VAV","composition":{"element_list":[{"extends_clause":{"name":"Buildings.Templates.AirHandlersFans.Interfaces.PartialAirHandler","class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"nZon","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"min","modification":{"equal":true,"expression":{"simple_expression":"2"}}}}}]}}}},{"element_redeclaration":{"final":true,"component_clause1":{"type_specifier":"Buildings.Templates.AirHandlersFans.Configuration.VAVMultiZone","component_declaration1":{"declaration":{"identifier":"cfg","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nFanSup","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["fanSupDra.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"<>"}]}]}}},"then":{"simple_expression":"fanSupDra.nFan"}},{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["fanSupBlo.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"<>"}]}]}}},"then":{"simple_expression":"fanSupBlo.nFan"}}],"else_expression":{"simple_expression":"0"}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nFanRet","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.nFanRet"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nFanRel","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.nFanRel"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typCoiHeaPre","modification":{"equal":true,"expression":{"simple_expression":"coiHeaPre.typ"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typCoiCoo","modification":{"equal":true,"expression":{"simple_expression":"coiCoo.typ"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typCoiHeaReh","modification":{"equal":true,"expression":{"simple_expression":"coiHeaReh.typ"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typValCoiHeaPre","modification":{"equal":true,"expression":{"simple_expression":"coiHeaPre.typVal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typValCoiCoo","modification":{"equal":true,"expression":{"simple_expression":"coiCoo.typVal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typValCoiHeaReh","modification":{"equal":true,"expression":{"simple_expression":"coiHeaReh.typVal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typDamOut","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.typDamOut"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typDamOutMin","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.typDamOutMin"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typDamRet","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.typDamRet"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typDamRel","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.typDamRel"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typSecOut","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.typSecOut"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typCtl","modification":{"equal":true,"expression":{"simple_expression":"ctl.typ"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"buiPreCon","modification":{"equal":true,"expression":{"simple_expression":"ctl.buiPreCon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"stdVen","modification":{"equal":true,"expression":{"simple_expression":"ctl.stdVen"}}}}}]}}}}}},{"element_redeclaration":{"component_clause1":{"type_specifier":"Buildings.Templates.AirHandlersFans.Data.VAVMultiZone","component_declaration1":{"declaration":{"identifier":"dat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typ","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.AirHandlersFans.Types.Configuration.SingleDuct"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_porRel","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["secOutRel.typ","Types.OutdoorReliefReturnSection.MixedAirNoRelief"],"relation_operator":"<>"}]}]}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_souChiWat","modification":{"equal":true,"expression":{"simple_expression":"coiCoo.have_sou"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_souHeaWat","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["coiHeaPre.have_sou"]}]},{"logical_and":[{"arithmetic_expressions":["coiHeaReh.have_sou"]}]}]}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typFanSup","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["fanSupDra.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"<>"}]}]}}},"then":{"simple_expression":"fanSupDra.typ"}},{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["fanSupBlo.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"<>"}]}]}}},"then":{"simple_expression":"fanSupBlo.typ"}}],"else_expression":{"simple_expression":"Buildings.Templates.Components.Types.Fan.None"}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typFanRel","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.typFanRel"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typFanRet","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.typFanRet"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nFanSup","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["fanSupDra.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"<>"}]}]}}},"then":{"simple_expression":"fanSupDra.nFan"}},{"condition":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["fanSupBlo.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"<>"}]}]}}},"then":{"simple_expression":"fanSupBlo.nFan"}}],"else_expression":{"simple_expression":"0"}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nFanRel","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.nFanRel"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nFanRet","modification":{"equal":true,"expression":{"simple_expression":"secOutRel.nFanRet"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"mChiWat_flow_nominal","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"coiCoo.have_sou"},"then":{"simple_expression":"dat.coiCoo.mWat_flow_nominal"}}],"else_expression":{"simple_expression":"0"}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"mHeaWat_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":{"addOps":["+"],"terms":[{"factors":[{"primary1":[{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"coiHeaPre.have_sou"},"then":{"simple_expression":"dat.coiHeaPre.mWat_flow_nominal"}}],"else_expression":{"simple_expression":"0"}}}]}]},{"factors":[{"primary1":[{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"coiHeaReh.have_sou"},"then":{"simple_expression":"dat.coiHeaReh.mWat_flow_nominal"}}],"else_expression":{"simple_expression":"0"}}}]}]}]}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"QChiWat_flow_nominal","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"coiCoo.have_sou"},"then":{"simple_expression":"dat.coiCoo.Q_flow_nominal"}}],"else_expression":{"simple_expression":"0"}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"QHeaWat_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":{"addOps":["+"],"terms":[{"factors":[{"primary1":[{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"coiHeaPre.have_sou"},"then":{"simple_expression":"dat.coiHeaPre.Q_flow_nominal"}}],"else_expression":{"simple_expression":"0"}}}]}]},{"factors":[{"primary1":[{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"coiHeaReh.have_sou"},"then":{"simple_expression":"dat.coiHeaReh.Q_flow_nominal"}}],"else_expression":{"simple_expression":"0"}}}]}]}]}}}}}}]}},{"final":true,"component_clause":{"type_prefix":"parameter","type_specifier":"Boolean","component_list":[{"declaration":{"identifier":"have_senPreBui","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["secOutRel.typSecRel","Buildings.Templates.AirHandlersFans.Types.ReliefReturnSection.ReliefDamper"],"relation_operator":"=="}]},{"logical_and":[{"arithmetic_expressions":["secOutRel.typSecRel","Buildings.Templates.AirHandlersFans.Types.ReliefReturnSection.ReliefFan"],"relation_operator":"=="}]},{"logical_and":[{"arithmetic_expressions":["secOutRel.typSecRel","Buildings.Templates.AirHandlersFans.Types.ReliefReturnSection.ReturnFan"],"relation_operator":"=="},{"arithmetic_expressions":["secOutRel.typCtlFanRet","Buildings.Templates.AirHandlersFans.Types.ControlFanReturn.BuildingPressure"],"relation_operator":"=="}]}]}}}}},"description":{"description_string":"Set to true if building static pressure sensor is used","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Evaluate","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}}]}}}}]}}]}},{"inner":true,"replaceable":true,"component_clause":{"type_specifier":"Buildings.Templates.AirHandlersFans.Components.OutdoorReliefReturnSection.MixedAirWithDamper","component_list":[{"declaration":{"identifier":"secOutRel","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"MediumAir","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typCtlFanRet","modification":{"equal":true,"expression":{"simple_expression":"ctl.typCtlFanRet"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typCtlEco","modification":{"equal":true,"expression":{"simple_expression":"ctl.typCtlEco"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"energyDynamics","modification":{"equal":true,"expression":{"simple_expression":"energyDynamics"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"dat","modification":{"class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"mOutMin_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"dat.mOutMin_flow_nominal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"damOut","modification":{"equal":true,"expression":{"simple_expression":"dat.damOut"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"damOutMin","modification":{"equal":true,"expression":{"simple_expression":"dat.damOutMin"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"damRel","modification":{"equal":true,"expression":{"simple_expression":"dat.damRel"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"damRet","modification":{"equal":true,"expression":{"simple_expression":"dat.damRet"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"fanRel","modification":{"equal":true,"expression":{"simple_expression":"dat.fanRel"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"fanRet","modification":{"equal":true,"expression":{"simple_expression":"dat.fanRet"}}}}}]}}}}]}},"description":{"description_string":"Outdoor/relief/return air section","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-280,"y":-220},{"x":-120,"y":-60}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.Components.Sensors.Temperature","component_list":[{"declaration":{"identifier":"TAirMix","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_sen","modification":{"equal":true,"expression":{"simple_expression":"ctl.use_TMix"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typ","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.SensorTemperature.Averaging"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"m_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"mAirSup_flow_nominal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}}]}},"description":{"description_string":"Mixed air temperature sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-110,"y":-210},{"x":-90,"y":-190}]}}}}}]}}]}},{"inner":true,"replaceable":true,"constraining_clause":{"name":"Buildings.Templates.Components.Interfaces.PartialFan","class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"energyDynamics","modification":{"equal":true,"expression":{"simple_expression":"energyDynamics"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dat","modification":{"equal":true,"expression":{"simple_expression":"dat.fanSup"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_senFlo","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["ctl.typCtlFanRet","Buildings.Templates.AirHandlersFans.Types.ControlFanReturn.AirflowMeasured"],"relation_operator":"=="}]}]}}}}}}}]},"component_clause":{"type_specifier":"Buildings.Templates.Components.Fans.None","component_list":[{"declaration":{"identifier":"fanSupBlo"}}]},"description":{"description_string":"Supply fan - Blow through","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"choices","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Fans.None","component_declaration1":{"declaration":{"identifier":"fanSupBlo"},"description":{"description_string":"No fan"}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Fans.SingleVariable","component_declaration1":{"declaration":{"identifier":"fanSupBlo"},"description":{"description_string":"Single fan - Variable speed"}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Fans.ArrayVariable","component_declaration1":{"declaration":{"identifier":"fanSupBlo"},"description":{"description_string":"Fan array - Variable speed"}}}}}}]}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["fanSupDra.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"=="}]}]}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-50,"y":-210},{"x":-30,"y":-190}]}}}}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.Components.Sensors.Temperature","component_list":[{"declaration":{"identifier":"TAirCoiHeaLvg","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_sen","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["coiHeaPre.typ","Buildings.Templates.Components.Types.Coil.None"],"relation_operator":"<>"},{"arithmetic_expressions":["coiCoo.typ","Buildings.Templates.Components.Types.Coil.None"],"relation_operator":"<>"}]}]}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typ","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.SensorTemperature.Averaging"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"m_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"mAirSup_flow_nominal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}}]}},"description":{"description_string":"Heating coil leaving air temperature sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":40,"y":-210},{"x":60,"y":-190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.Components.Sensors.Temperature","component_list":[{"declaration":{"identifier":"TAirCoiCooLvg","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_sen","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["coiCoo.typ","Buildings.Templates.Components.Types.Coil.None"],"relation_operator":"<>"},{"arithmetic_expressions":["coiHeaReh.typ","Buildings.Templates.Components.Types.Coil.None"],"relation_operator":"<>"}]}]}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typ","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.SensorTemperature.Averaging"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"m_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"mAirSup_flow_nominal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}}]}},"description":{"description_string":"Cooling coil leaving air temperature sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":100,"y":-210},{"x":120,"y":-190}]}}}}}]}}]}},{"inner":true,"replaceable":true,"constraining_clause":{"name":"Buildings.Templates.Components.Interfaces.PartialFan","class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"energyDynamics","modification":{"equal":true,"expression":{"simple_expression":"energyDynamics"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dat","modification":{"equal":true,"expression":{"simple_expression":"dat.fanSup"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_senFlo","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["ctl.typCtlFanRet","Buildings.Templates.AirHandlersFans.Types.ControlFanReturn.AirflowMeasured"],"relation_operator":"=="}]}]}}}}}}}]},"component_clause":{"type_specifier":"Buildings.Templates.Components.Fans.SingleVariable","component_list":[{"declaration":{"identifier":"fanSupDra"}}]},"description":{"description_string":"Supply fan - Draw through","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"choices","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Fans.None","component_declaration1":{"declaration":{"identifier":"fanSupDra"},"description":{"description_string":"No fan"}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Fans.SingleVariable","component_declaration1":{"declaration":{"identifier":"fanSupDra"},"description":{"description_string":"Single fan - Variable speed"}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Fans.ArrayVariable","component_declaration1":{"declaration":{"identifier":"fanSupDra"},"description":{"description_string":"Fan array - Variable speed"}}}}}}]}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["fanSupBlo.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"=="}]}]}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":172,"y":-210},{"x":192,"y":-190}]}}}}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.Components.Sensors.Temperature","component_list":[{"declaration":{"identifier":"TAirSup","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_sen","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typ","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.SensorTemperature.Standard"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"m_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"mAirSup_flow_nominal"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}}]}},"description":{"description_string":"Supply air temperature sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":210,"y":-210},{"x":230,"y":-190}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.Components.Sensors.DifferentialPressure","component_list":[{"declaration":{"identifier":"pBui_rel","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_sen","modification":{"equal":true,"expression":{"simple_expression":"have_senPreBui"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"text_flip","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}},"description":{"description_string":"Building static pressure","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":10,"y":30},{"x":-10,"y":50}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Fluid.Sources.Outside","component_list":[{"declaration":{"identifier":"out","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nPorts","modification":{"equal":true,"expression":{"simple_expression":"3"}}}}}]}},"description":{"description_string":"Outdoor conditions","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"origin":{"x":-40,"y":90},"extent":[{"x":-10,"y":-10},{"x":10,"y":10}],"rotation":-90}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Fluid.Sources.Boundary_pT","component_list":[{"declaration":{"identifier":"bui","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"use_p_in","modification":{"equal":true,"expression":{"simple_expression":"have_senPreBui"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nPorts","modification":{"equal":true,"expression":{"simple_expression":"1"}}}}}]}},"description":{"description_string":"Building absolute pressure in representative space","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"origin":{"x":40,"y":60},"extent":[{"x":-10,"y":-10},{"x":10,"y":10}],"rotation":-90}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.Components.Sensors.Temperature","component_list":[{"declaration":{"identifier":"TAirRet","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_sen","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["secOutRel.have_eco"]},{"arithmetic_expressions":[{"terms":[{"factors":[{"primary1":[{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["ctl.typCtlEco","Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialDryBulb"],"relation_operator":"=="}]},{"logical_and":[{"arithmetic_expressions":["ctl.typCtlEco","Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.FixedDryBulbWithDifferentialDryBulb"],"relation_operator":"=="}]}]}}}]}]}]}]}]}]}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typ","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.SensorTemperature.Standard"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"m_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"mAirRet_flow_nominal"}}}}}]}},"description":{"description_string":"Return air temperature sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":220,"y":-90},{"x":200,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.Components.Sensors.SpecificEnthalpy","component_list":[{"declaration":{"identifier":"hAirRet","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversal","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_sen","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["secOutRel.have_eco"]},{"arithmetic_expressions":["ctl.typCtlEco","Buildings.Controls.OBC.ASHRAE.G36.Types.ControlEconomizer.DifferentialEnthalpyWithFixedDryBulb"],"relation_operator":"=="}]}]}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"m_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"mAirRet_flow_nominal"}}}}}]}},"description":{"description_string":"Return air enthalpy sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":250,"y":-90},{"x":230,"y":-70}]}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Templates.Components.Sensors.DifferentialPressure","component_list":[{"declaration":{"identifier":"pAirSup_rel","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"have_sen","modification":{"equal":true,"expression":{"simple_expression":"true"}}}}}]}},"description":{"description_string":"Duct static pressure sensor","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":250,"y":-230},{"x":270,"y":-210}]}}}}}]}}]}},{"inner":true,"replaceable":true,"constraining_clause":{"name":"Buildings.Templates.Components.Interfaces.PartialCoil","class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dat","modification":{"equal":true,"expression":{"simple_expression":"dat.coiHeaPre"}}}}},{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"MediumAir","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"energyDynamics","modification":{"equal":true,"expression":{"simple_expression":"energyDynamics"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversalAir","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversalLiq","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalLiq"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"show_T","modification":{"equal":true,"expression":{"simple_expression":"show_T"}}}}}]},"component_clause":{"type_specifier":"Buildings.Templates.Components.Coils.WaterBasedHeating","component_list":[{"declaration":{"identifier":"coiHeaPre","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"MediumHeaWat","value":{"name":"MediumHeaWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typVal","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.Valve.TwoWayModulating"}}}}}]}}}]},"description":{"description_string":"Heating coil in preheat position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"choices","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Coils.None","component_declaration1":{"declaration":{"identifier":"coiHeaPre"},"description":{"description_string":"No coil"}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Coils.WaterBasedHeating","component_declaration1":{"declaration":{"identifier":"coiHeaPre","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"MediumHeaWat","value":{"name":"MediumHeaWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typVal","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.Valve.TwoWayModulating"}}}}}]}},"description":{"description_string":"Hot water coil with two-way valve"}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Coils.ElectricHeating","component_declaration1":{"declaration":{"identifier":"coiHeaPre"},"description":{"description_string":"Modulating electric heating coil"}}}}}}]}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["coiHeaReh.typ","Buildings.Templates.Components.Types.Coil.None"],"relation_operator":"=="}]}]}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":10,"y":-210},{"x":30,"y":-190}]}}}}}]}},{"inner":true,"replaceable":true,"constraining_clause":{"name":"Buildings.Templates.Components.Interfaces.PartialCoil","class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dat","modification":{"equal":true,"expression":{"simple_expression":"dat.coiCoo"}}}}},{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"MediumAir","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"energyDynamics","modification":{"equal":true,"expression":{"simple_expression":"energyDynamics"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversalAir","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversalLiq","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalLiq"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"show_T","modification":{"equal":true,"expression":{"simple_expression":"show_T"}}}}}]},"component_clause":{"type_specifier":"Buildings.Templates.Components.Coils.WaterBasedCooling","component_list":[{"declaration":{"identifier":"coiCoo","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"MediumChiWat","value":{"name":"MediumChiWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typVal","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.Valve.TwoWayModulating"}}}}}]}}}]},"description":{"description_string":"Cooling coil","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"choices","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Coils.None","component_declaration1":{"declaration":{"identifier":"coiCoo"},"description":{"description_string":"No coil"}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Coils.WaterBasedCooling","component_declaration1":{"declaration":{"identifier":"coiCoo","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"MediumChiWat","value":{"name":"MediumChiWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typVal","modification":{"equal":true,"expression":{"simple_expression":"Buildings.Templates.Components.Types.Valve.TwoWayModulating"}}}}}]}},"description":{"description_string":"Chilled water coil with two-way valve"}}}}}}]}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":70,"y":-210},{"x":90,"y":-190}]}}}}}]}},{"inner":true,"replaceable":true,"constraining_clause":{"name":"Buildings.Templates.Components.Interfaces.PartialCoil","class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dat","modification":{"equal":true,"expression":{"simple_expression":"dat.coiHeaReh"}}}}},{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"MediumAir","value":{"name":"MediumAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"energyDynamics","modification":{"equal":true,"expression":{"simple_expression":"energyDynamics"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversalAir","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalAir"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"allowFlowReversalLiq","modification":{"equal":true,"expression":{"simple_expression":"allowFlowReversalLiq"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"show_T","modification":{"equal":true,"expression":{"simple_expression":"show_T"}}}}}]},"component_clause":{"type_specifier":"Buildings.Templates.Components.Coils.None","component_list":[{"declaration":{"identifier":"coiHeaReh"}}]},"description":{"description_string":"Heating coil in reheat position","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"choices","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Coils.None","component_declaration1":{"declaration":{"identifier":"coiHeaReh"},"description":{"description_string":"No coil"}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Coils.WaterBasedHeating","component_declaration1":{"declaration":{"identifier":"coiHeaReh","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"MediumHeaWat","value":{"name":"MediumHeaWat"}}}}}]}},"description":{"description_string":"Hot water coil"}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"choice","modification":{"class_modification":[{"element_redeclaration":{"element_replaceable":{"component_clause1":{"type_specifier":"Buildings.Templates.Components.Coils.ElectricHeating","component_declaration1":{"declaration":{"identifier":"coiHeaReh"},"description":{"description_string":"Modulating electric heating coil"}}}}}}]}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Configuration\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"enable","modification":{"equal":true,"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["coiHeaPre.typ","Buildings.Templates.Components.Types.Coil.None"],"relation_operator":"=="},{"arithmetic_expressions":["ctl.typ","Buildings.Templates.AirHandlersFans.Types.Controller.G36VAVMultiZone"],"relation_operator":"<>"}]}]}}}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":130,"y":-210},{"x":150,"y":-190}]}}}}}]}},{"component_clause":{"type_specifier":"Buildings.Fluid.FixedResistances.Junction","component_list":[{"declaration":{"identifier":"junHeaWatSup","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumHeaWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"m_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"mHeaWat_flow_nominal*{1,-1,-1}"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"energyDynamics","modification":{"equal":true,"expression":{"simple_expression":"Modelica.Fluid.Types.Dynamics.FixedInitial"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"dp_nominal","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"fill","arguments":[{"name":"0"},{"name":"3"}]}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"portFlowDirection_1","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversalLiq"},"then":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Bidirectional"}}],"else_expression":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Entering"}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"portFlowDirection_2","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversalLiq"},"then":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Bidirectional"}}],"else_expression":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Leaving"}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"portFlowDirection_3","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversalLiq"},"then":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Bidirectional"}}],"else_expression":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Leaving"}}}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_souHeaWat"}},"description":{"description_string":"HHW supply junction","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"origin":{"x":20,"y":-260},"extent":[{"x":-10,"y":-10},{"x":10,"y":10}],"rotation":90}}}}}]}}]}},{"component_clause":{"type_specifier":"Buildings.Fluid.FixedResistances.Junction","component_list":[{"declaration":{"identifier":"junHeaWatRet","modification":{"class_modification":[{"element_redeclaration":{"final":true,"short_class_definition":{"class_prefixes":"package","short_class_specifier":{"identifier":"Medium","value":{"name":"MediumHeaWat"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"m_flow_nominal","modification":{"equal":true,"expression":{"simple_expression":"mHeaWat_flow_nominal*{1,-1,1}"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"energyDynamics","modification":{"equal":true,"expression":{"simple_expression":"Modelica.Fluid.Types.Dynamics.FixedInitial"}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"dp_nominal","modification":{"equal":true,"expression":{"simple_expression":{"function_call":{"name":"fill","arguments":[{"name":"0"},{"name":"3"}]}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"portFlowDirection_1","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversalLiq"},"then":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Bidirectional"}}],"else_expression":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Entering"}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"portFlowDirection_2","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversalLiq"},"then":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Bidirectional"}}],"else_expression":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Entering"}}}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"portFlowDirection_3","modification":{"equal":true,"expression":{"if_expression":{"if_elseif":[{"condition":{"simple_expression":"allowFlowReversalLiq"},"then":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Bidirectional"}}],"else_expression":{"simple_expression":"Modelica.Fluid.Types.PortFlowDirection.Leaving"}}}}}}}]}},"condition_attribute":{"expression":{"simple_expression":"have_souHeaWat"}},"description":{"description_string":"HHW return junction","annotation":[{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"origin":{"x":-20,"y":-240},"extent":[{"x":10,"y":-10},{"x":-10,"y":10}],"rotation":90}}}}}]}}]}},{"inner":true,"replaceable":true,"constraining_clause":{"name":"Buildings.Templates.AirHandlersFans.Components.Interfaces.PartialControllerVAVMultizone","class_modification":[{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"dat","modification":{"equal":true,"expression":{"simple_expression":"dat.ctl"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nZon","modification":{"equal":true,"expression":{"simple_expression":"nZon"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typFanSup","modification":{"equal":true,"expression":{"simple_expression":"typFanSup"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typFanRel","modification":{"equal":true,"expression":{"simple_expression":"typFanRel"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"typFanRet","modification":{"equal":true,"expression":{"simple_expression":"typFanRet"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nFanSup","modification":{"equal":true,"expression":{"simple_expression":"nFanSup"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nFanRel","modification":{"equal":true,"expression":{"simple_expression":"nFanRel"}}}}},{"element_modification_or_replaceable":{"final":true,"element_modification":{"name":"nFanRet","modification":{"equal":true,"expression":{"simple_expression":"nFanRet"}}}}}]},"component_clause":{"type_specifier":"Buildings.Templates.AirHandlersFans.Components.Controls.G36VAVMultiZone","component_list":[{"declaration":{"identifier":"ctl"}}]},"description":{"description_string":"Control selections","annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"Dialog","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"group","modification":{"equal":true,"expression":{"simple_expression":"\"Controls\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"Placement":{"transformation":{"extent":[{"x":-220,"y":-10},{"x":-200,"y":10}]}}}}}]}}],"element_sections":[{"equation_section":{"initial":true,"equation":[{"function_call_equation":{"function_name":"assert","function_call_args":{"function_argument":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["typFanSup","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"<>"}]}]}}}},"function_arguments":{"function_argument":{"expression":{"simple_expression":"\"In \" +getInstanceName() +\": \" +\"The template is configured with no supply fan, which is not supported.\""}}}}}},{"function_call_equation":{"function_name":"assert","function_call_args":{"function_argument":{"expression":{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"not":true,"arithmetic_expressions":[{"terms":[{"factors":[{"primary1":[{"simple_expression":{"logical_expression":{"logical_or":[{"logical_and":[{"arithmetic_expressions":["fanSupBlo.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"<>"},{"arithmetic_expressions":["fanSupDra.typ","Buildings.Templates.Components.Types.Fan.None"],"relation_operator":"<>"}]}]}}}]}]}]}]}]}]}}}},"function_arguments":{"function_argument":{"expression":{"simple_expression":"\"In \" +getInstanceName() +\": \" +\"The template is configured with both a blow-through fan and a draw-through fan, which is not supported.\""}}}}}}]}},{"equation_section":{"equation":[{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirMix"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"TAirMix"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirCoiHeaLvg"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"TAirCoiHeaLvg"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirSup"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"TAirSup"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pAirSup_rel"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"pAirSup_rel"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"hAirRet"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"hAirRet"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirRet"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"TAirRet"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanSupDra"},{"dot_op":true},{"dot_op":false,"identifier":"bus"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"fanSup"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanSupBlo"},{"dot_op":true},{"dot_op":false,"identifier":"bus"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"fanSup"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"coiHeaPre"},{"dot_op":true},{"dot_op":false,"identifier":"bus"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"coiHea"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"coiCoo"},{"dot_op":true},{"dot_op":false,"identifier":"bus"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"coiCoo"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"coiHeaReh"},{"dot_op":true},{"dot_op":false,"identifier":"bus"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"coiHea"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"secOutRel"},{"dot_op":true},{"dot_op":false,"identifier":"bus"}],"to":[{"dot_op":false,"identifier":"bus"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"bui"},{"dot_op":true},{"dot_op":false,"identifier":"p_in"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"pBui"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pBui_rel"},{"dot_op":true},{"dot_op":false,"identifier":"y"}],"to":[{"dot_op":false,"identifier":"bus"},{"dot_op":true},{"dot_op":false,"identifier":"pBui_rel"}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"port_aChiWat"}],"to":[{"dot_op":false,"identifier":"coiCoo"},{"dot_op":true},{"dot_op":false,"identifier":"port_aSou"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":100,"y":-280},{"x":100,"y":-268},{"x":85,"y":-268},{"x":85,"y":-210}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"coiCoo"},{"dot_op":true},{"dot_op":false,"identifier":"port_bSou"}],"to":[{"dot_op":false,"identifier":"port_bChiWat"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":75,"y":-210},{"x":75,"y":-268},{"x":60,"y":-268},{"x":60,"y":-280}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"busWea"}],"to":[{"dot_op":false,"identifier":"coiCoo"},{"dot_op":true},{"dot_op":false,"identifier":"busWea"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":0,"y":280},{"x":0,"y":100},{"x":76,"y":100},{"x":76,"y":-190}],"color":{"r":255,"g":204,"b":51},"thickness":0.5}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirMix"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"fanSupBlo"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-90,"y":-200},{"x":-50,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"coiHeaReh"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"fanSupDra"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":150,"y":-200},{"x":172,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"busWea"}],"to":[{"dot_op":false,"identifier":"out"},{"dot_op":true},{"dot_op":false,"identifier":"weaBus"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":0,"y":280},{"x":0,"y":100},{"x":-39.8,"y":100}],"color":{"r":255,"g":204,"b":51},"thickness":0.5}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"pBui_rel"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"out"},{"dot_op":true},{"dot_op":false,"identifier":"ports","array_subscripts":[{"expression":{"simple_expression":"1"}}]}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-10,"y":40},{"x":-40,"y":40},{"x":-40,"y":80},{"x":-41.3333,"y":80}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"bui"},{"dot_op":true},{"dot_op":false,"identifier":"ports","array_subscripts":[{"expression":{"simple_expression":"1"}}]}],"to":[{"dot_op":false,"identifier":"pBui_rel"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":40,"y":50},{"x":40,"y":40},{"x":10,"y":40}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ctl"},{"dot_op":true},{"dot_op":false,"identifier":"busTer"}],"to":[{"dot_op":false,"identifier":"busTer"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-200,"y":0},{"x":300,"y":0}],"color":{"r":255,"g":204,"b":51},"thickness":0.5}}}},{"element_modification_or_replaceable":{"element_modification":{"Text":{"extent":[{"x":6,"y":3},{"x":6,"y":3}],"horizontalAlignment":"TextAlignment.Left","string":"\"%second\"","index":1}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"ctl"},{"dot_op":true},{"dot_op":false,"identifier":"bus"}],"to":[{"dot_op":false,"identifier":"bus"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-220,"y":0},{"x":-300,"y":0}],"color":{"r":255,"g":204,"b":51},"thickness":0.5}}}},{"element_modification_or_replaceable":{"element_modification":{"Text":{"extent":[{"x":-6,"y":3},{"x":-6,"y":3}],"horizontalAlignment":"TextAlignment.Right","string":"\"%second\"","index":1}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"port_Ret"}],"to":[{"dot_op":false,"identifier":"hAirRet"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":300,"y":-80},{"x":250,"y":-80}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"hAirRet"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"TAirRet"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":230,"y":-80},{"x":220,"y":-80}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"coiHeaPre"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"TAirCoiHeaLvg"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":30,"y":-200},{"x":40,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirCoiHeaLvg"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"coiCoo"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":60,"y":-200},{"x":70,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"coiCoo"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"TAirCoiCooLvg"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":90,"y":-200},{"x":100,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirCoiCooLvg"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"coiHeaReh"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":120,"y":-200},{"x":130,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"secOutRel"},{"dot_op":true},{"dot_op":false,"identifier":"port_Sup"}],"to":[{"dot_op":false,"identifier":"TAirMix"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-120,"y":-200},{"x":-110,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"secOutRel"},{"dot_op":true},{"dot_op":false,"identifier":"port_bPre"}],"to":[{"dot_op":false,"identifier":"out"},{"dot_op":true},{"dot_op":false,"identifier":"ports","array_subscripts":[{"expression":{"simple_expression":"2"}}]}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-162,"y":-60},{"x":-162,"y":80},{"x":-40,"y":80}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"port_Rel"}],"to":[{"dot_op":false,"identifier":"secOutRel"},{"dot_op":true},{"dot_op":false,"identifier":"port_Rel"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-300,"y":-80},{"x":-280,"y":-80}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"port_Out"}],"to":[{"dot_op":false,"identifier":"secOutRel"},{"dot_op":true},{"dot_op":false,"identifier":"port_Out"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-300,"y":-200},{"x":-280,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirSup"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"port_Sup"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":230,"y":-200},{"x":300,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"TAirSup"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"pAirSup_rel"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":230,"y":-200},{"x":240,"y":-200},{"x":240,"y":-220},{"x":250,"y":-220}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanSupDra"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"TAirSup"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":192,"y":-200},{"x":210,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"port_aHeaWat"}],"to":[{"dot_op":false,"identifier":"junHeaWatSup"},{"dot_op":true},{"dot_op":false,"identifier":"port_1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":20,"y":-280},{"x":20,"y":-270}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"port_bHeaWat"}],"to":[{"dot_op":false,"identifier":"junHeaWatRet"},{"dot_op":true},{"dot_op":false,"identifier":"port_2"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-20,"y":-280},{"x":-20,"y":-250}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"junHeaWatSup"},{"dot_op":true},{"dot_op":false,"identifier":"port_3"}],"to":[{"dot_op":false,"identifier":"coiHeaReh"},{"dot_op":true},{"dot_op":false,"identifier":"port_aSou"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":30,"y":-260},{"x":145,"y":-260},{"x":145,"y":-210}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"coiHeaReh"},{"dot_op":true},{"dot_op":false,"identifier":"port_bSou"}],"to":[{"dot_op":false,"identifier":"junHeaWatRet"},{"dot_op":true},{"dot_op":false,"identifier":"port_3"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":135,"y":-210},{"x":135,"y":-240},{"x":-10,"y":-240}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"coiHeaPre"},{"dot_op":true},{"dot_op":false,"identifier":"port_bSou"}],"to":[{"dot_op":false,"identifier":"junHeaWatRet"},{"dot_op":true},{"dot_op":false,"identifier":"port_1"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":15,"y":-210},{"x":15,"y":-220},{"x":-20,"y":-220},{"x":-20,"y":-230}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"junHeaWatSup"},{"dot_op":true},{"dot_op":false,"identifier":"port_2"}],"to":[{"dot_op":false,"identifier":"coiHeaPre"},{"dot_op":true},{"dot_op":false,"identifier":"port_aSou"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":20,"y":-250},{"x":20,"y":-220},{"x":25,"y":-220},{"x":25,"y":-210}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"out"},{"dot_op":true},{"dot_op":false,"identifier":"ports","array_subscripts":[{"expression":{"simple_expression":"3"}}]}],"to":[{"dot_op":false,"identifier":"pAirSup_rel"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-38.6667,"y":80},{"x":280,"y":80},{"x":280,"y":-220},{"x":270,"y":-220}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"secOutRel"},{"dot_op":true},{"dot_op":false,"identifier":"port_Ret"}],"to":[{"dot_op":false,"identifier":"TAirRet"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-120,"y":-80.2},{"x":40,"y":-80.2},{"x":40,"y":-80},{"x":200,"y":-80}],"color":{"r":0,"g":127,"b":255}}}}}]}},{"connect_clause":{"from":[{"dot_op":false,"identifier":"fanSupBlo"},{"dot_op":true},{"dot_op":false,"identifier":"port_b"}],"to":[{"dot_op":false,"identifier":"coiHeaPre"},{"dot_op":true},{"dot_op":false,"identifier":"port_a"}]},"description":{"annotation":[{"element_modification_or_replaceable":{"element_modification":{"Line":{"points":[{"x":-30,"y":-200},{"x":10,"y":-200}],"color":{"r":0,"g":127,"b":255}}}}}]}}]}}],"annotation":[{"element_modification_or_replaceable":{"element_modification":{"name":"__ctrlFlow","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"routing","modification":{"equal":true,"expression":{"simple_expression":"\"template\""}}}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"defaultComponentName","modification":{"equal":true,"expression":{"simple_expression":"\"VAV\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Icon","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Rectangle","attribute":{"extent":[{"x":-200,"y":120},{"x":200,"y":80}],"lineColor":{"r":0,"g":127,"b":127},"fillColor":{"r":0,"g":127,"b":127},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-200,"y":-80},{"x":200,"y":-120}],"lineColor":{"r":0,"g":127,"b":127},"fillColor":{"r":0,"g":127,"b":127},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Ellipse","attribute":{"extent":[{"x":110,"y":-80},{"x":150,"y":-120}],"visible":"typFanSup <> Buildings.Templates.Components.Types.Fan.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":0,"g":100,"b":199},"fillPattern":"FillPattern.Sphere"}},{"name":"Polygon","attribute":{"points":[{"x":130,"y":-81},{"x":130,"y":-119},{"x":149,"y":-100},{"x":130,"y":-81}],"visible":"typFanSup <> Buildings.Templates.Components.Types.Fan.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":255,"g":255,"b":255},"pattern":"LinePattern.None","fillPattern":"FillPattern.HorizontalCylinder"}},{"name":"Ellipse","attribute":{"extent":[{"x":-20,"y":120},{"x":20,"y":80}],"visible":"typFanRet <> Buildings.Templates.Components.Types.Fan.None or typFanRel <> Buildings.Templates.Components.Types.Fan.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":0,"g":100,"b":199},"fillPattern":"FillPattern.Sphere"}},{"name":"Polygon","attribute":{"points":[{"x":0,"y":119},{"x":0,"y":81},{"x":-19,"y":100},{"x":0,"y":119}],"visible":"typFanRet <> Buildings.Templates.Components.Types.Fan.None or typFanRel <> Buildings.Templates.Components.Types.Fan.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":255,"g":255,"b":255},"pattern":"LinePattern.None","fillPattern":"FillPattern.HorizontalCylinder"}},{"name":"Rectangle","attribute":{"extent":[{"x":48,"y":-80},{"x":78,"y":-120}],"visible":"coiCoo.typ <> Buildings.Templates.Components.Types.Coil.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":95,"g":95,"b":95},"fillPattern":"FillPattern.Solid","lineThickness":0.5}},{"name":"Line","attribute":{"points":[{"x":78,"y":-80},{"x":48,"y":-120}],"color":{"r":0,"g":0,"b":0},"thickness":0.5,"visible":"coiCoo.typ <> Buildings.Templates.Components.Types.Coil.None"}},{"name":"Rectangle","attribute":{"extent":[{"x":-78,"y":-80},{"x":-48,"y":-120}],"visible":"coiHeaPre.typ <> Buildings.Templates.Components.Types.Coil.None or coiHeaReh.typ <> Buildings.Templates.Components.Types.Coil.None","lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":95,"g":95,"b":95},"fillPattern":"FillPattern.Solid","lineThickness":0.5}},{"name":"Line","attribute":{"points":[{"x":-48,"y":-80},{"x":-78,"y":-120}],"color":{"r":0,"g":0,"b":0},"thickness":0.5,"visible":"coiHeaPre.typ <> Buildings.Templates.Components.Types.Coil.None or coiHeaReh.typ <> Buildings.Templates.Components.Types.Coil.None"}},{"name":"Line","attribute":{"points":[{"x":-160,"y":-80},{"x":-180,"y":-120}],"color":{"r":0,"g":0,"b":0},"thickness":0.5}},{"name":"Ellipse","attribute":{"extent":[{"x":-174,"y":-96},{"x":-166,"y":-104}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":0,"g":0,"b":0},"fillPattern":"FillPattern.Solid"}},{"name":"Line","attribute":{"points":[{"x":-160,"y":120},{"x":-180,"y":80}],"color":{"r":0,"g":0,"b":0},"thickness":0.5}},{"name":"Ellipse","attribute":{"extent":[{"x":-174,"y":104},{"x":-166,"y":96}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":0,"g":0,"b":0},"fillPattern":"FillPattern.Solid"}},{"name":"Rectangle","attribute":{"extent":[{"x":-80,"y":20},{"x":80,"y":-20}],"origin":{"x":-130,"y":0},"rotation":-90,"lineColor":{"r":0,"g":127,"b":127},"fillColor":{"r":0,"g":127,"b":127},"pattern":"LinePattern.None","fillPattern":"FillPattern.Solid"}},{"name":"Line","attribute":{"points":[{"x":20,"y":10},{"x":-20,"y":-10}],"color":{"r":0,"g":0,"b":0},"thickness":0.5}},{"name":"Ellipse","attribute":{"extent":[{"x":-134,"y":4},{"x":-126,"y":-4}],"lineColor":{"r":0,"g":0,"b":0},"fillColor":{"r":0,"g":0,"b":0},"fillPattern":"FillPattern.Solid"}},{"name":"Line","attribute":{"points":[{"x":50,"y":-200},{"x":50,"y":-120}],"color":{"r":28,"g":108,"b":200},"pattern":"LinePattern.Dash","thickness":5,"visible":"have_souChiWat"}},{"name":"Line","attribute":{"points":[{"x":-50,"y":-200},{"x":-50,"y":-120}],"color":{"r":238,"g":46,"b":47},"thickness":5,"visible":"have_souHeaWat"}},{"name":"Line","attribute":{"points":[{"x":130,"y":-200},{"x":130,"y":-194},{"x":76,"y":-194},{"x":76,"y":-120}],"color":{"r":28,"g":108,"b":200},"thickness":5,"visible":"have_souChiWat"}},{"name":"Line","attribute":{"points":[{"x":-130,"y":-200},{"x":-130,"y":-194},{"x":-76,"y":-194},{"x":-76,"y":-120}],"color":{"r":238,"g":46,"b":47},"pattern":"LinePattern.Dash","thickness":5,"visible":"have_souHeaWat"}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Diagram","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"coordinateSystem":{"extent":[{"x":-300,"y":-280},{"x":300,"y":280}],"preserveAspectRatio":"false"}}}},{"element_modification_or_replaceable":{"element_modification":{"graphics":[{"name":"Line","attribute":{"points":[{"x":300,"y":-70},{"x":-120,"y":-70}],"color":{"r":0,"g":0,"b":0}}},{"name":"Line","attribute":{"points":[{"x":300,"y":-90},{"x":-120,"y":-90}],"color":{"r":0,"g":0,"b":0}}},{"name":"Line","attribute":{"points":[{"x":300,"y":-210},{"x":-120,"y":-210}],"color":{"r":0,"g":0,"b":0}}},{"name":"Line","attribute":{"points":[{"x":300,"y":-190},{"x":-120,"y":-190}],"color":{"r":0,"g":0,"b":0}}},{"name":"Line","attribute":{"points":[{"x":-16,"y":40},{"x":-10,"y":40}],"color":{"r":0,"g":0,"b":0},"thickness":1,"visible":"have_senPreBui"}},{"name":"Line","attribute":{"points":[{"x":16,"y":40},{"x":10,"y":40}],"color":{"r":0,"g":0,"b":0},"thickness":1,"visible":"have_senPreBui"}},{"name":"Text","attribute":{"extent":[{"x":18,"y":46},{"x":60,"y":34}],"textString":"\"REPRESENTATIVE SPACE INSIDE BUILDING\"","fontName":"\"sans-serif\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Left","visible":"have_senPreBui"}},{"name":"Text","attribute":{"extent":[{"x":-60,"y":46},{"x":-18,"y":34}],"textString":"\"REFERENCE OUTSIDE BUILDING\"","fontName":"\"sans-serif\"","textColor":{"r":0,"g":0,"b":0},"horizontalAlignment":"TextAlignment.Right","visible":"have_senPreBui"}},{"name":"Polygon","attribute":{"points":[{"x":251,"y":-220},{"x":251,"y":-206},{"x":250,"y":-206},{"x":250,"y":-221},{"x":256,"y":-221},{"x":256,"y":-220},{"x":251,"y":-220}],"lineColor":{"r":0,"g":0,"b":0}}},{"name":"Rectangle","attribute":{"extent":[{"x":264,"y":-220},{"x":270,"y":-221}],"lineColor":{"r":0,"g":0,"b":0}}}]}}}]}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"Documentation","modification":{"class_modification":[{"element_modification_or_replaceable":{"element_modification":{"name":"info","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<h4>Description</h4>\n<p>\nThis template represents a multiple-zone VAV air handler for\na single duct system serving <b>at least two</b> terminal units.\n</p>\n<p>\nThe possible configuration options are enumerated in the table below.\nThe user may refer to ASHRAE (2021) for further details.\nThe first option displayed in bold characters corresponds to the default configuration.<br/>\n</p>\n<table summary=\\\"summary\\\" border=\\\"1\\\">\n<tr><th>Configuration parameter</th><th>Options</th><th>Notes</th></tr>\n<tr><td>Outdoor air section</td>\n<td>\n<b>Single damper for ventilation and economizer, with airflow measurement station</b><br/>\nSeparate dampers for ventilation and economizer, with airflow measurement station<br/>\nSeparate dampers for ventilation and economizer, with differential pressure sensor\n</td>\n<td></td>\n</tr>\n<tr><td>Relief/return air section</td>\n<td>\n<b>Return fan with modulating relief damper</b><br/>\nModulating relief damper without fan<br/>\nRelief fan with two-position relief damper\n</td>\n<td>Nonactuated barometric relief is currently not supported.</td>\n</tr>\n<tr><td>Supply fan - Blow-through position</td>\n<td>\n<b>No fan</b><br/>\nSingle fan - Variable speed<br/>\nFan array - Variable speed\n</td>\n<td>At least one supply fan must be specified, either in blow-through\nor draw-through position. Those two configurations are exclusive from\none another.<br/>\nASHRAE Guideline 36 does not have any particular logic yet for handling fan arrays.\nIf a fan array is selected, all of the fans are currently controlled together at\nthe same speed, regardless of the number of VFDs.\n</td>\n</tr>\n<tr><td>Heating coil - Preheat position</td>\n<td>\n<b>Hot water coil with two-way valve</b><br/>\nModulating electric heating coil<br/>\nNo coil\n</td>\n<td></td>\n</tr>\n<tr><td>Cooling coil</td>\n<td>\n<b>Chilled water coil with two-way valve</b><br/>\nNo coil\n</td>\n<td></td>\n</tr>\n<tr><td>Heating coil - Reheat position</td>\n<td>\n<b>No coil</b>\n</td>\n<td>\nASHRAE Guideline 36 does not support heating coils in reheat position\nyet.\n</td>\n</tr>\n<tr><td>Supply fan - Draw-through position</td>\n<td>\n<b>Single fan - Variable speed</b><br/>\nFan array - Variable speed<br/>\nNo fan\n</td>\n<td>At least one supply fan must be specified, either in blow-through\nor draw-through position. Those two configurations are exclusive from\none another.<br/>\nASHRAE Guideline 36 does not have any particular logic yet for handling fan arrays.\nIf a fan array is selected, all of the fans are currently controlled together at\nthe same speed, regardless of the number of VFDs.\n</td>\n</tr>\n<tr><td>Return fan</td>\n<td>\n<b>Single fan - Variable speed</b><br/>\nFan array - Variable speed<br/>\nNo fan\n</td>\n<td>The relief fan and the return fan are both optional and\nthey are exclusive from one another.</td>\n</tr>\n<tr><td>Relief fan</td>\n<td>\n<b>No fan</b><br/>\nSingle fan - Variable speed<br/>\nFan array - Variable speed\n</td>\n<td>The relief fan and the return fan are both optional and\nthey are exclusive from one another.</td>\n</tr>\n<tr><td>Controller</td>\n<td>\n<b>ASHRAE Guideline 36 controller</b>\n</td>\n<td>\nAn open loop controller is also available for validation purposes only.\n</td>\n</tr>\n<tr><td>Exhaust fan</td>\n<td>\n<i>Not available: see note</i>\n</td>\n<td>All exhaust fans that normally operate with the air handler must\nbe configured separately, by means of a dedicated template.\n<!-- RFE: This should be integrated in the AHU template ultimately. -->\n</td>\n</tr>\n<tr><td>Heat recovery</td>\n<td>\n<i>Not available: see note</i>\n</td>\n<td>Currently no heat recovery equipment is supported.\n<!-- RFE: This should be integrated in the AHU template ultimately. -->\n</td>\n</tr>\n</table>\n<h4>Simulation model assumptions and requirements</h4>\n<h5>Pressure reference</h5>\n<p>\nThe duct static pressure sensors use the outdoor absolute pressure\nas an approximation of the reference pressure in the mechanical room\nwhere the air handler is located.\n</p>\n<p>\nWhen a building static pressure measurement is required by the control\nsequence\n(<code>ctl.typCtlFanRet=AirHandlersFans.Types.ControlFanReturn.BuildingPressure</code>),\nthe corresponding sensor <code>pBui_rel</code> is instantiated\nwithin the current class.\nIn this case, an additional variable <code>pBui</code> needs to be\nconnected to the control bus to pass in the value of the absolute pressure\nin a representative space of the building.\nThis is a modeling requirement, the actual control point remains the\nrelative building static pressure.\n</p>\n<h4>References</h4>\n<ul>\n<li>\nASHRAE, 2021. Guideline 36-2021, High-Performance Sequences of Operation\nfor HVAC Systems. Atlanta, GA.\n</li>\n</ul>\n</html>\""}}}}},{"element_modification_or_replaceable":{"element_modification":{"name":"revisions","modification":{"equal":true,"expression":{"simple_expression":"\"<html>\n<ul>\n<li>\nSeptember 5, 2023, by Antoine Gautier:<br/>\nRefactored with a record class for configuration parameters.<br/>\nThis is for <a href=\\\"https://github.com/lbl-srg/modelica-buildings/issues/3500\\\">#3500</a>.\n</li>\n<li>\nFebruary 11, 2022, by Antoine Gautier:<br/>\nFirst implementation.\n</li>\n</ul>\n</html>\""}}}}}]}}}}]}}}}],"modelicaFile":"Buildings/Templates/AirHandlersFans/VAVMultiZone.mo","fullMoFilePath":"/dependencies/modelica-buildings/Buildings/Templates/AirHandlersFans/VAVMultiZone.mo","checksum":"211c4e3c1ba5064677f31ec0aa99c69f"}